# Methods: off-grid gas for data centers vs the grid, with methane

The pre-registered plan, frozen 2026-10-24, is in `PLAN.md`. Its §11 records the parameter fixes and deviations made after the freeze. Two reviews shaped that plan, one on the domain and one on methods
(`reviews/`). Every number below is generated by `scripts/` from the inputs listed. Nothing in the figure or tables is typed in by hand.

## Pipeline
| Step | Script | Output |
|---|---|---|
| Emissions function | `scripts/emissions.py` | — |
| V1: reproduce NETL Rev1 NGCC | `scripts/v1_netl_check.py` | printed |
| Grid inputs from eGRID2023 rev2 and Cambium 2024 | `scripts/grid.py` | `data/grid_inputs.json` |
| V2: Frost consistency | `scripts/v2_frost.py` | `results/v2_frost.json` |
| V3: FaIR metric check | `scripts/v3_fair_metrics.py` | `results/v3_fair_metrics.json` |
| Cases, decision table, break-even, Monte Carlo, sensitivities | `scripts/cases.py` | `results/cases.csv`, `decision_table.csv`, `breakeven.csv`, `mc_primary_cells.csv`, `sensitivities.csv` |
| FaIR fleet runs | `scripts/fair_fleet.py` | `results/fair_fleet.json`, `.npz` |
| Figure | `scripts/make_figure.py` | `figures/offgrid_gas_vs_grid.png` |
| Recip slip sensitivity | `scripts/slip_sensitivity.py` | `results/slip_sensitivity.csv` |

Python 3.13, FaIR 2.2.2. The raw eGRID and Cambium workbooks are git-ignored. `data/grid_inputs.json` holds everything derived from them.

## Functional unit and accounting
The functional unit is 1 MWh net delivered to the data-center bus. Emissions are life-cycle for the fuel only: combustion, supply-chain CO2, engine methane slip, upstream methane, and
N2O. Embodied plant emissions, water and local air pollution are out of scope.

E = HR × [53.06·(1 + f) + GWP·(m_slip + m_up + m_fac) + 273·1e-4] / (1 − loss)

| Symbol | Meaning | Value and source |
|---|---|---|
| HR | heat rate, MMBtu HHV/MWh | §Cases |
| 53.06 | combustion CO2, kg/MMBtu | 40 CFR 98 Table C-1 |
| f | supply-chain CO2 (processing, compressor fuel, flaring) as a share of combustion CO2 | 0.093, set from NETL Rev1. The upstream total of 7.8 g CO2e/MJ minus its 21.0 kg/MWh CH4 term, divided by 337.6 kg/MWh combustion |
| m_up | upstream CH4, kg/MMBtu delivered | c_CH4·L/(1−L), with c_CH4 = 18.7 kg CH4/MMBtu (NETL 128 kg NG/MWh at 53.6% HHV → 20.1 kg NG/MMBtu × CH4 mass fraction 0.93, range 0.884–0.970). L is CH4 emitted per CH4 in gross production, whole chain |
| m_fac | on-site leaks | break-even only |
| loss | electrical losses | BTM 1% (on-site MV and parasitic); grid 3% (transmission). No primary transmission-only figure was found. EIA gives ~5% total T&D, and 2% and 5% are run as sensitivities |

**V1.** Using NETL's own inputs (53.6% HHV, 0.55% kg CH4/kg NG delivered ÷ 0.93):

| Component | This model | NETL |
|---|---|---|
| Combustion CO2 | 337.8 | 337.6 |
| Upstream CH4 term | 21.1 | 21.0 |
| Total, generated basis | 391.2 | 394.7 (−0.9%) |

All three pass. The upstream-CO2 factor is calibrated to NETL, so it is not an independent check. The NETL fleet peaker (659.7) is reproduced only to within 5–8%. We think the cause is its CF < 0.2
basis, but have not verified this, and the peaker is not used as a check.

### Leak-rate basis conversions
| Source | Reported | Denominator | Use here |
|---|---|---|---|
| Alvarez et al. 2018, Science | 2.3% (+0.4/−0.3) | gross production (CH4 content 90 vol%) | primary L |
| Sherwin et al. 2024, Nature, corrected 29 May 2026 | 2.43% (2.27–2.59) | covered production, six-region weighted (oil-heavy) | mark only |
| NETL Rev1 | 0.55% | kg CH4 per kg NG delivered, through transmission | ÷ 0.93 → 0.59% CH4 basis (V1) |
| Bridger LiDAR 2024 inventory, ES&T 2026 | Permian 3.13% (TX 3.6, NM 2.1) | production | Permian case |
| TROPOMI inversion, ES&T 2026 | Permian 5.2% → 3.2% (2019→2023) | production | Permian range |
| Zhang et al. 2020, Sci. Adv. | 3.7% | gross gas extracted | Permian range |
| Chen et al. 2022, ES&T | 9.4% | gross production, NM Permian 2018–20 only | tail |
| Appalachian Methane Initiative 2026 (via EDF; report not opened) | 0.52% | production | low-leak case |
| MiQ grade A / C | ≤0.05% / ≤0.20% | upstream facility only, sales gas | not a whole-chain L, so not used directly |
| Irzak (episode) | Permian 4%; "best players" 0.2% | production; the 0.2% is wellhead only | high case |

Lease and plant fuel and NGL removal are ignored; they change the conversion by a few percent, relative. These are whole-basin rates with no oil/gas allocation. Energy allocation would cut a ~3.2%
Permian rate to roughly 1.4% attributable to gas. That figure is the domain reviewer's estimate and has not been recomputed here.

## Cases (central heat rates fixed before comparison; PLAN §11)
| Case | HR HHV | Range | Slip, kg CH4/MMBtu |
|---|---|---|---|
| Reciprocating engines, lean-burn | 8.40 (Cat G3520H, 7,583 Btu/kWh LHV) | 7.70–8.85 (J920, EIA IC tested) | 0.522 (Table W-7 4SLB, ≈2.8% of CH4; MC 0.24–0.65) |
| Simple-cycle turbines | 9.80 | 9.2–11.0 (LM6000PF+, LM2500XPRESS, Titan) | 0.004 (W-7 gas turbine) |
| Bloom SOFC | 6.40 (midpoint of "65-53% LHV" datasheet band) | 5.81–7.13 | 0 (no data) |
| On-site combined cycle | 6.60 | 6.4–7.0 | 0.004 |
| Small rich-burn gensets (secondary; one project, Meta El Paso / Enchanted Rock; not drawn in the main figure) | 11.6 (Generac SG500 at prime, 1,000 Btu/scf assumed) | 11.0–12.5 | 0.045 |
| New grid NGCC (reference B) | 6.20 (NETL H-class 6.196) | 6.1–6.4 | 0.004 |

LHV figures are converted to HHV by multiplying by 1.108. Vendor efficiencies are assumed to be LHV where the source does not say. Table W-7 and AP-42 Table 3.2-2 share lineage
(1.25 lb/MMBtu = 0.567 kg), so they are not independent. Measured slip for four-stroke lean-burn engines is about 1.3–3.5% of CH4 (Cat G3516 data sheet THC−NMHC; ICCT FUMES lean-burn spark-ignited
1.85–2.41%; Vaughn et al. 2021, abstract only).

## Grid references
eGRID2023 rev2 (released 6/12/2025; still the latest on 24 Oct 2026). Balancing authorities ERCO and PJM, plus the US total. Gas and coal fuel per grid MWh =
generation share × (CO2 output rate ÷ CO2 input rate) for each fuel.

| Region | eGRID CO2e, kg/MWh | Gas MMBtu/MWh | Coal MMBtu/MWh |
|---|---|---|---|
| ERCOT | 334.2 | 3.63 | 1.43 |
| PJM | 326.3 | 3.34 | 1.50 |
| US | 349.7 | 3.27 | 1.74 |

- **(A) Average.** eGRID CO2e, plus gas supply CO2 (f), plus upstream CH4 at the matched L, plus coal-mine CH4, all divided by (1 − 0.03).
  - Coal-mine CH4 = 0.199 kg per MMBtu of coal: EPA GHGI 1990–2023 (EPA 430-R-25-003; 1,623 kt in 2023) ÷ EIA 2023 coal consumption (8.17 quads). The EPA copy read was hosted by EDF.
  - Including abandoned mines gives 0.226, which moves the grid by about 1 kg/MWh.
- **(B) New grid NGCC.** The same gas and L as the BTM case, divided by (1 − 0.03).
- **Ranking test.** BTM counts as worse only if it exceeds both (A) and (B).
- **Context only: Cambium 2024 LRMER.** Combustion plus precombustion, 2027–2046 simple mean, AR6 GWP100, end-use basis. Its policies date from August 2024, before OBBBA.

  | Region | Scenario range, kg CO2e/MWh | Mid-case |
  |---|---|---|
  | ERCOT | 130–172 | 147 |
  | PJM (East and West unweighted) | 171–263 | 235 |

  These are far below the averages, so they never bind.

## Decision rule (pre-registered)
- **Primary cells:** GWP100 (AR6 fossil CH4 29.8) × L = 2.3% × {ERCOT, PJM, US} × {A, B}.
- **CO2-only state:** strips CH4 from both sides at once.
- **Tie band:** 5%, widened to the half-width of the within-cell Monte Carlo 90% interval wherever that is larger (5.3–20%).
- **Monte Carlo:** draws are correlated and shared by both sides, N = 20,000:

  | Parameter | Distribution |
  |---|---|
  | L | Normal(2.3%, 0.35%): a judgment spread, wider than the Alvarez 95% CI (+0.4/−0.3, sd ≈ 0.18%); the extra width widens tie bands, which works in BTM's favor |
  | CH4 mass fraction | U(0.884, 0.970) |
  | f | U(0.08, 0.11) |
  | GWP100 CH4 | Normal(29.8, 6.7) |
  | Grid loss | U(2%, 5%) |
  | BTM heat rate | uniform over the case range |
  | Recip slip | U(0.24, 0.65) |

## Primary test (pre-registered: BTM is worse than the grid only if it is above both the grid average and a new grid NGCC)
`results/primary_test.csv`, GWP100, L = 2.3%, MC-widened tie bands:

| Case | ERCOT | PJM | US | Does methane change the verdict? |
|---|---|---|---|---|
| Recip engines | worse (already on CO2 alone) | worse (already on CO2 alone) | worse (already on CO2 alone) | no: it widens the gap by 159–188 kg/MWh |
| Simple-cycle turbines | worse (already on CO2 alone) | worse | worse | no: +47–75 kg/MWh |
| Small rich-burn gensets | worse (already on CO2 alone) | worse | worse | no |
| On-site combined cycle | not worse (above A, tied with B) | not worse (above A, tied B) | not worse (tied A on CO2, above A with CH4; tied B) | not under the primary test; against A alone, CH4 flips the US cell from tied to above |
| Bloom SOFC | not worse (tied A and B) | not worse (tied A on CO2, above A with CH4; tied B) | not worse (tied both) | not under the primary test; against A alone, CH4 flips PJM from tied to above |

Methane changes **no** primary verdict. Against a new grid NGCC (B), the efficient options burn about the same gas, so CH4 adds only 0.2–3.6 kg/MWh to that gap.
The MC probabilities of being above are:

| Case | P(above A) by region | P(above B) |
|---|---|---|
| SOFC | 0.93 (ERCOT), 0.99 (PJM), 0.82 (US) | 0.53 |
| CC | 1.00 | 0.91 |

The SOFC result mainly reflects heat rate: the start-to-end-of-life efficiency band, 5.81–7.13 MMBtu/MWh, drives the spread.

## Results (GWP100, L = 2.3%)
| | kg CO2e/MWh | vs grid averages (ERCOT, PJM, US) | vs new grid NGCC |
|---|---|---|---|
| Recip engines | 736 | +70–80%; CO2-only +31–40%; CH4 adds 184–188 kg to the gap | +61% |
| Simple-cycle turbines | 705 | +63–73%; CO2-only +53–63% | +55% |
| Small rich-burn gensets | 849 | +97–108% | +87% |
| On-site combined cycle | 475 | +10–17% (above in all; CO2-only above in ERCOT/PJM, tied in US) | +4% (tied) |
| Bloom SOFC | 460 | +7–13% (tied ERCOT/US; above PJM, flipped from tied by CH4); P(above) 82–99% | +1% (tied; P 53%) |
| Grid: ERCOT / PJM / US average | 421 / 408 / 432 | | |
| New grid NGCC | 455 | | |

GWP20 totals: recip 1,166; simple cycle 937; combined cycle 631; SOFC 610; grid averages 504–529; new NGCC 605.

**Break-even matched leak rate L\*** (GWP100), the leak rate below which an efficient BTM option beats the average grid:

| Comparison | L* |
|---|---|
| SOFC vs US average | 0.73% |
| CC vs US average | 0.01% |
| SOFC / CC vs RFCW (the coal-heavy western PJM sub-region) | 4.1% / 3.3% |
| Every other efficient case | none: above even at L = 0 |

Recips, turbines and rich-burn are above at L = 0 everywhere.

**Sensitivities (efficient cases vs ERCOT and PJM averages):**
- Heat rate dominates: SOFC runs from −1% at 5.81 to +22% at 7.13 vs ERCOT.
- GWP20 roughly doubles the gap.
- **The one case where BTM comes out ahead:** BTM buying certified low-leak gas (0.5%) while the grid stays at 2.3% puts SOFC and CC 0–7% below the grid average.
- Transmission loss, f, and CH4 mass fraction each move the gap by ≤3 points.

## Planned technology mix (main-figure sublabels, added 2026-10-25)
Cleanview's report gives identified behind-the-meter equipment by manufacturer, not technology, for the ~27 GW of ~90 GW planned BTM capacity with identified equipment. Those figures are not reproduced here at Cleanview's request. We grouped manufacturers into technologies (`data/planned_technology_shares.json`): recips ~34%, simple-cycle turbines ~46%, fuel cells ~14%, ~6% unattributed. On-site CC is labelled "almost none planned", following Cleanview's finding that almost no projects plan heavy-duty turbines on site. The split between Caterpillar's engines and turbines is uncertain: if turbines are a larger part of Caterpillar's total, the recip share falls and the turbine share rises. These are shares of capacity, mostly announced or permitted, not of generation.

## V2: Frost Methane's fleet numbers
- A pure-CH4 mass balance, with 7.49% of produced CH4 emitted and the rest burned, reproduces 724/380 to four figures (1.9057 vs 1.9053), using AR5 GWPs 28/84 as Irzak states them.
  The implied CH4 share at GWP100 is 45%, inside her stated 40–50%.
- The total pins only CF × HR × duration:
  - read as 18 months of operation, CF × HR ≈ 6.07 MMBtu/MWh (about 253 Mt/yr);
  - read as an annual rate, CF × HR ≈ 9.1.
- Splitting the 7.5% between slip and leaks before the engine depends on the fleet mix:
  - an all-recip fleet at 2.8% slip leaves ~4.8% before the engine, consistent with her 4% Permian figure plus ~0.8% facility leaks;
  - a ~35% recip fleet (Cleanview equipment shares) leaves ~6.6%.

  The split cannot be identified from the episode.
- About 2 GW of behind-the-meter capacity is operating, against the 50 GW assumed (Cleanview).

## Recip slip sensitivity (added 2026-10-25, post hoc)
Irzak says the EPA lean-burn average is about 3% of CH4 in at full load, and that she has "seen measurements up to 12%" at partial load. AP-42 Table 3.2-2, which W-7 shares lineage with, says its factors "are for engines at all loads".
Recip totals at L = 2.3%, GWP100, central HR 8.40 (`results/slip_sensitivity.csv`):

| Fleet-average slip (% of CH4 in) | kg CO2e/MWh | × ERCOT / PJM / US average | × new grid NGCC |
|---|---|---|---|
| 2.8% (W-7, central) | 736 | 1.75 / 1.80 / 1.70 | 1.62 |
| 4% | 793 | 1.88 / 1.94 / 1.84 | 1.74 |
| 6% | 887 | 2.11 / 2.18 / 2.05 | 1.95 |
| 12% | 1,171 | 2.78 / 2.87 / 2.71 | 2.57 |

Higher slip only raises recips, which are already above both references on CO2 alone, so no verdict changes. No published field measurements were found for the large gensets being ordered (Jenbacher J620/J920, Cat G3520K), and AI-training load swings could add low-load hours. The part-load bracket in Caveats (slip ×1.0–1.3) is narrower than 12%.

## V3 and FaIR
V3 is a partial pass. On an SSP2-4.5 2030 background with Thornhill2021 CH4 lifetime, FaIR's 100-year integrated-forcing ratio for CH4 is 37.2 (5–95%: 29–47). AR6 gives 27.0 ± 11 for
non-fossil CH4 (from memory, verify). The temperature ratio at 100 years is 8.0 (3.2–15.2), against AR6 GTP100 4.7.
- The ozone forcing per CH4 pulse is 0.61× the direct forcing.
- The perturbation e-folding time is 13.2 years.
- CO2 AGWP100 is 7.95e-14 W m-2 yr kg-1, against AR6's 8.95e-14.

FaIR therefore weights methane more heavily than GWP100 does, which works against BTM. FaIR results are reported as a complement only.

### FaIR fleet runs (complement; FaIR weights CH4 more heavily than AR6, see V3)
Setup: a step of 300 TWh/yr (about 50 GW at a 70% capacity factor) from each option, held for 2027–2046 at L = 2.3%. Oxidation CO2 is added. There are 841 members, and ratios are computed member by member.
Linearity check: a half-scale step gives 0.5000 of the full-scale response in 2050. The A − A difference is exactly 0.

| Option | ΔT 2050, mK per 300 TWh/yr (SSP2-4.5 median) | Ratio to ERCOT average, 2035 / 2050 / 2100 (median [5–95%], SSP2-4.5) | Ratio to new grid NGCC, 2050 |
|---|---|---|---|
| Recip engines (lean-burn) | 3.38 | 2.54 [2.39–2.68] / 2.39 [2.24–2.52] / 1.58 [1.50–1.69] | 2.02 |
| Simple-cycle turbines | 2.60 | 1.87 [1.83–1.90] / 1.83 [1.79–1.86] / 1.63 [1.62–1.66] | 1.55 |
| Combined cycle (on site) | 1.75 | 1.26 [1.23–1.28] / 1.23 [1.21–1.25] / 1.10 [1.09–1.12] | 1.04 |
| Fuel cells (Bloom SOFC) | 1.69 | 1.21 [1.19–1.23] / 1.19 [1.17–1.21] / 1.07 [1.06–1.08] | 1.01 |
| ERCOT grid average | 1.42 | | |
| PJM grid average | 1.37 | | |
| New grid NGCC | 1.68 | | |

Background dependence is small. The recip/ERCOT ratio in 2050 is 2.36–2.39 across SSP1-2.6, SSP2-4.5 and SSP3-7.0, and the SOFC/ERCOT ratio is 1.19–1.19.
GWP100 ratios to the ERCOT average are 1.75 (recip), 1.68 (simple cycle), 1.13 (CC) and 1.09 (SOFC). FaIR's ratios are larger than these through mid-century, while the CH4 is still in the air, and move toward the CO2-only ratios by 2100.
Because FaIR's CH4 metric runs about 38% above AR6 GWP100 on this background (37.2 vs 27.0) (V3), the mid-century ratios lean against BTM. They should be quoted as "in FaIR", not as AR6-consistent.

## Caveats
- **Grid vintage.** eGRID is 2023. The grid serving 2027+ load may be cleaner or dirtier, and holding it fixed favors BTM if the grid decarbonizes.
- **Bridge and backup power.** BTM plants often serve as bridge power until the grid connection arrives, or later become backup. Their lifetime emissions depend on hours run, which is not modelled here.
- **Redundancy.** The N+1 and part-load penalty (+3–5% HR, slip ×1.0–1.3) applies to islanded plants only and is not in the central case. Including it would raise recip and turbine totals.
- **Permian.** It is oil-driven, so the marginal molecule for new gas demand may come from the Haynesville. The main analysis has no Haynesville case; the regional section uses Haynesville 0.7% (0.4–1.0%) for Memphis.
- **Measurement gaps.** No CH4 measurement exists for Bloom SOFC exhaust (0 assumed). No aeroderivative slip measurements were found (W-7 turbine factor used).
- **Cambium.** LRMER is pre-OBBBA and, by NREL's own guidance, not for 2020s conditions. It is shown for context only.

# Regional sensitivity (PLAN_regional.md R2)
Scripts: `scripts/regional.py`, `scripts/eia930_intensity.py`, `scripts/make_regional_figures.py`, `scripts/write_regional_methods.py`. Figures: `figures/regional_heatmap.png`, `figures/regional_basin_ranges.png`.

## Setup
- **Regions.** Seven hotspot regions, taken from Cleanview project locations. Each is paired with its supplying basin's leak rate, matched on both sides. Leak rates are in `data/basin_leak_rates.json`, compiled in `sources/basins/BASINS.md`. Sources:
  - MacKay et al. 2026, ACP (MethaneAIR, 12 basins)
  - Varon et al. 2026, ES&T (TROPOMI)
  - Bridger 2024 inventory
  - AMI 2026
  - Sherwin et al. 2024, corrected SI
- **Grid A.** The EIA-930 consumption-based CO2 intensity of each balancing authority, which allocates interchange with an MRIO model (per-BA workbooks). The year is 2025, except SPP, where 2025 lacks December and 2024 is used. Added to it:
  - upstream gas CH4 and supply-chain CO2;
  - regional coal-mine CH4: surface/PRB/lignite mines 0.04 and underground mines 0.26 kg CH4/MMBtu (EPA GHGI 2023 Table 3-36; EIA ACR 2023 Table 1);
  - coal supply-chain CO2 at 2%;
  - the total is then divided by 0.97 (3% transmission loss).
- **Grid B.** A new H-class NGCC burning local gas.
- **States.** Four states with per-region MC tie bands (N = 20,000; L drawn triangular over the basin range).

## Grid data checks
EIA-930 2023 production intensity vs eGRID2023 BA CO2 (kg/MWh): ERCO 343 vs 333; PJM 322 vs 325; MISO 460 vs 445; SWPP 423 vs 395; TVA 270 vs 291; PACE 607 vs 640; WACM 675 vs 848; EPE 370 vs 458; PNM 320 vs 179.
- Large ISOs agree within ±3%.
- Small and exporting BAs differ by up to about 80%. The two datasets attribute jointly owned and dynamically scheduled units differently. The eGRID BA and subregion bracket is reported for every cell.

Consumption intensity used, kg CO2/MWh:

| ERCO (2025) | SWPP (2024) | EPE (2025) | PJM (2025) | TVA (2025) | WACM (2025) | PACE (2025) |
|---|---|---|---|---|---|---|
| 311 | 404 | 347 | 338 | 323 | 604 | 548 |

## Primary results
Matched central L, GWP100. Each cell gives the state, then % vs A / % vs B.

| Region | Grid A / B (kg/MWh) | Recip | Simple cycle | SOFC | On-site CC |
|---|---|---|---|---|---|
| West Texas | 410 / 505 | Worse (+95% / +59%) | Worse (+91% / +55%) | Between (above A) (+24% / +1%) | Between (above A) (+28% / +4%) |
| Texas Panhandle | 464 / 433 | Worse (+52% / +63%) | Worse (+44% / +55%) | Tied (-6% / +1%) | Tied (-3% / +4%) |
| El Paso / S. NM | 483 / 459 | Worse (+53% / +61%) | Worse (+47% / +55%) | Tied (-4% / +1%) | Tied (-1% / +4%) |
| PJM | 392 / 393 | Worse (+67% / +66%) | Worse (+55% / +55%) | Tied (+1% / +1%) | Tied (+5% / +4%) |
| Memphis | 369 / 397 | Worse (+78% / +66%) | Worse (+67% / +55%) | Tied (+9% / +1%) | Between (above A) (+12% / +4%) |
| Cheyenne | 649 / 415 | Between (above B) (+5% / +64%) | Between (above B) (-1% / +55%) | Below A, tied B (-35% / +1%) | Below A, tied B (-33% / +4%) |
| Central Utah | 646 / 567 | Worse (+37% / +56%) | Worse (+36% / +55%) | Tied (-11% / +1%) | Tied (-8% / +4%) |

## Reconciliation with the main analysis (West Texas fuel cells)
In the main analysis, SOFC was +9% vs ERCOT and "tied". In the regional run it is +24% and "above average". Each step's effect, applied in order:

| Step | SOFC vs ERCOT average |
|---|---|
| Main-analysis basis | +9.3% |
| Regional coal-mine CH4 and coal supply CO2 | +10.4% |
| EIA-930 2025 consumption instead of eGRID 2023 | +19.5% |
| Permian TX 3.6% instead of national 2.3%, matched | +24.3% |

ERCOT's lower 2025 intensity is the main driver. ERCOT's EIA-930 production intensity fell from 343 in 2023 to 311 in 2025.
A higher matched L also widens the gap, because BTM burns more gas per MWh than the grid. For a site in West Texas today, the regional view is the more current one. The main analysis keeps eGRID 2023 so that all three regions share one basis.

## Robustness
For recips and simple cycle, the table counts how many of the 22 variants per region come out "Worse". The 22 are 11 variants × 2 cases. The variants are:
- matched pairing at low, central and high L;
- local BTM gas vs national grid gas, at low, central and high L;
- energy-allocated L;
- EIA-930 2023 instead of 2025;
- eGRID BA;
- eGRID subregion;
- GWP20.

| Region | Variants "Worse" |
|---|---|
| West Texas | 22/22 |
| Texas Panhandle | 22/22 |
| El Paso / S. NM | 21/22 |
| PJM | 22/22 |
| Memphis | 22/22 |
| Cheyenne | 7/22 |
| Central Utah | 15/22 |

**Cheyenne** (WACM, a coal-heavy grid) is the one region where engines and turbines are not "Worse" at central assumptions.
- On DJ-basin gas, the case most favorable to on-site gas, recips are +5% and simple cycle -1% vs the 2025 average. Both are within the band, so they are tied with it.
- They are +64% and +55% vs a new grid gas plant.
- On Green River gas (5.2%) they are "Worse".
- The pre-registered "Between" wording applies.

**Central Utah's** "Worse" verdict depends on the Green River leak rate (5.2%), which is low confidence: MacKay covers 44% of production. Recips by L level: low Between (above B), central Worse, high Worse. The heatmap title's "6 of 7" counts Utah.

**Fuel cells and on-site CC** tie a new grid NGCC in every region. Against regional averages they range from above (West Texas) to below (Cheyenne).

**El Paso.** EPE's grid burns more gas per MWh than SOFC or CC, so higher leak rates push those cells toward "below". As predicted, methane can cut either way there.

## Prediction vs outcome (PLAN_regional §8)
| Prediction | Outcome |
|---|---|
| Recips/SC "Worse" in West Texas, PJM, Memphis, Panhandle, El Paso | Correct |
| Cheyenne/Utah recips "Between" or "Worse" | Cheyenne "Between (above B)". Utah "Worse" at central L, "Between" at low L |
| CC/SOFC "Between" in Cheyenne/Utah | Cheyenne "Below A, tied B", a state missing from the §5 definitions (PLAN_regional §10). Utah "Tied" |
| Basin range dominates the Rockies bars | Correct. The Utah swing reaches 393 kg/MWh, but its 1.2% low end is a judgment call |

## Latent issues in the main analysis found by the regional review
These are flagged only. The main numbers are unchanged.
1. **Coal-mine CH4 factor.** The main analysis uses the national factor (0.199) everywhere. ERCOT's coal is surface lignite and PRB, at about 0.04. The national factor adds about 7 kg/MWh to ERCOT's grid (1.7% of A), which favors BTM.
2. **Coal supply-chain CO2.** It is missing on the grid side, about −3 kg/MWh in ERCOT and PJM, which favors the grid.

The two partly offset, and neither changes a main verdict.

## Caveats
- **Upstream scaling.** The consumption basis scales the grid's upstream terms by the BA's own fuel mix, which assumes imports have the same mix.
- **CO2 only.** EIA-930 reports CO2 only, so combustion CH4 and N2O are omitted on the grid side (<0.5%).
- **Basin rates.**
  - Denominators are not harmonized (gross, dry, covered or marketed gas).
  - Rockies values are low confidence.
  - Powder River and San Juan have no verified rate.
- **Cambium.** The 2024 LRMER for each site's GEA region is in `results/regional/regional_cases.csv` as pre-OBBBA context only.

# Marginal emission factors (PLAN_marginal.md v2; added 2026-10-26)
Scripts:
- `marginal_campd.py`, `marginal_eia930.py`: data.
- `marginal_srmer.py`: short-run.
- `marginal_cambium.py`: long-run.
- `marginal_build.py`: build margins.
- `marginal_compare.py`: assembly and verdicts.
- `make_marginal_figure.py` → `figures/marginal_vs_average.png`.

Results are in `results/marginal/`. Off-grid values are unchanged (GWP100, L = 2.3%): recip 736, turbine 705, SOFC 460, on-site CC 475. Every grid metric is rebuilt from marginal heat input by fuel, with the same upstream gas CH4, supply CO2 (9.3%) and coal-mine CH4 (0.199 kg/MMBtu) as `grid_avg()`.

## Results (kg CO2e per MWh delivered)

| Metric | ERCOT | PJM | US | Range shown |
|---|---|---|---|---|
| Grid average (eGRID2023, as posted) | 421 | 408 | 432 | — |
| Short-run marginal, 2025 | 538 | 768 | 659 | passing-spec envelope 501–690 / 612–856 / 514–821 |
| Blend, w = 0.25 | 265 | 404 | 322 | w 0.15–0.35 |
| Cambium 2024 LRMER (High Demand Growth, matched) | 174 | 283 (PJM_East) | 210 | 8 scenarios |
| Planned additions 2026–30 (all statuses) | 239 | 231 | 226 | to under-construction only |
| Recent additions (Tool 07 20% sample) | 27 | 397 | 210 | to the 2020–24 window |
| New grid NGCC | 455 | 455 | 455 | — |

- **Long-run.** Engines and turbines are 1.55× (vs new NGCC) up to 27× (ERCOT recent additions) every long-run comparator, and are classified worse in every cell.
- **Short-run.** Engines and turbines are 0.92–1.37× the short-run marginal grid:
  - worse in ERCOT on the primary spec (1.31–1.37, band 28%);
  - tie in PJM (0.92–0.96) and the US (1.07–1.12).
- **Fuel cells and on-site CC on the short run:** 0.60–0.88×, tie in ERCOT and better in PJM and the US.
- **Verdict rule.** band = max(5%, the main analysis's Monte Carlo tie band for that option and region, the metric's half-range). For the average and NGCC rows this reproduces the main analysis's verdicts.

## Short-run marginal rate (M1)
- **Data.**
  - EPA CAMPD Part 75 hourly unit data (quarterly bulk files, streamed and aggregated to BA × fuel × unit class × UTC hour).
  - EIA-930 hourly "Demand (Adjusted)".
  - Fuel is classified per unit-hour by CO2/heat input (<60 gas, 60–85 oil, ≥85 kg/MMBtu coal).
  - Plant→BA comes from eGRID2023, falling back to EIA-860M (Sep 2026) Operating and Retired. Unmapped CO2 is ≤0.4 Mt per quarter.
  - Part 75 contains no reciprocating engines and few units under 25 MW, so a marginal recip fleet on the grid side is missing. This biases the grid rate low.
- **Primary spec (after the change-log rule):** levels, CO2e_t = β·D_t + γ·(wind_t, solar_t) + month FE + hour-of-day FE, 2025.
  - Boundaries:
    - ERCOT: ERCOT CEMS on ERCO demand.
    - PJM: PJM-own CEMS on PJM demand. The joint Eastern-Interconnection boundary failed the plausibility check: fossil share 1.24, and the PJM and rest-of-EI demand series correlate at 0.88 after fixed effects.
    - US: load-weighted mean of the TX, Eastern and Western interconnection estimates.
  - Delivered = β/(1 − 0.06), using marginal losses. At 3% average losses the values are 521 / 745 / 638.
  - 90% block-bootstrap CI: 420–632 / 729–785 / 632–669.
- **Pre-registered spec.** Without wind and solar controls, ERCOT = 383 (fossil share 0.55) and PJM joint = 1,053 (fossil share 1.24). Both failed D1e. The US value of 622 passed.
- **Diagnostics:**
  - **D1a timestamps.** CEMS gross load vs EIA-930 fossil generation peaks at lag 0 in every month for ERCOT in 2023 and 2025 (r = 0.99). PJM peaks at lag 0 in 2025.
    - PJM's EIA-930 fuel-mix columns run 1 h off in 2019 and 2023 and are shifted to align; PJM demand is aligned.
    - The pre-registered demand-vs-CO2 lag test peaks at +1 to +2 h in ERCOT from spring through fall. This is physical: batteries and solar move the net-load ramp.
  - **D1b, Holland reproduction** (full-year 2019, no controls, interconnection demand):
    - Texas 482 vs 492 kg CO2/MWh, −2.1% (NW SE 15);
    - Eastern 621 vs 638, −2.7% (NW SE 8).
    - Pass. An earlier January–September run gave 484 and 614.
  - **D1c, AVERT v4.3 2023** at generation level (Texas 560, Mid-Atlantic 574, national about 600):
    - Fossil-load variant: −7.7%, +8.5% and −0.8%. Pass.
    - Demand spec: −23.5%, −6.7% and −18.8%, outside the pre-registered 5–15%-below expectation for ERCOT and the US.
  - **D1d, fuel closure:** +1.2% / −0.8% / 0.0%. These values come after all fuel equations were moved to a shared outlier-screened sample; the first run missed PJM by −3.7% (change log).
  - **D1e, plausibility (primary):**
    - fossil share 0.79 / 0.93 / 0.85;
    - marginal gas heat rate 8.0 / 9.3 / 8.7 MMBtu/MWh.
- **Storage (methods review SF2).** Hourly estimators count battery discharge as zero-emission. In ERCOT the daily-total spec with controls, which nets intra-day storage, gives 663 against the primary's 538.
  - At 663, engines and turbines would tie the short-run margin in ERCOT too (1.06–1.11×).
  - The ERCOT short-run verdict is therefore sensitive to storage treatment. The figure subtitle reports ratio ranges rather than per-region verdicts.
- **Not done.**
  - 2024: the EPA DEMO_KEY rate limit blocked it. (2019 Q4 arrived later, and D1b was rerun on the full year.)
  - Substitute-data screening: no indicators were kept.
  - Regional coal-mine CH4: 0.199 is used throughout, which raises the grid rate.

## Long-run marginal rate (M2, Cambium 2024)
- **Matched reconstruction.** Gas and coal heat input are backed out of Cambium's combustion CO2 and CH4 (53.06 G + 95.52 C; 1.0 G + 11.0 C g), and the project's upstream accounting is then applied.
  - Check: the reconstruction reproduces Cambium's precombustion CO2 within 2.9% (ERCOT Mid-case) and ≤1.6% in the other cases.
  - The matched values sit within about 2 kg of native.
- **Levelization.** It reproduces the workbook's cached ERCOT, PJM East and PJM West values to 1e-12.
- **Central choices.** High Demand Growth, 2027–2046, 3% discount (Cambium default), end-use → busbar (3.6% distribution loss) then /0.97.
  - US = GEA regions weighted by county population (Census 2024 estimates; 10 counties unmatched).
  - PJM = PJM_East, where Loudoun County sits. The population-weighted East/West value is 271.
- **Scenario range (3%):** ERCOT 140–175, PJM_East 200–306, US 166–237. The simple means (0%) are 165 / 276 / 199.
- **Bias.** All Cambium 2024 scenarios keep IRA credits without phase-out and include the 2024 EPA §111 rule. EPA partially repealed that rule in Federal Register doc. 2026-19071, "Partial Repeal of the Carbon Pollution Standards for Fossil Fuel-Fired Electric Generating Units", published 2026-09-17, effective 2026-11-16 per law-firm alerts. Both points make the long-run rate too low by an unknown amount.

## Blend and framing conventions
- The blend follows Gagnon & O'Shaughnessy 2024 (NREL/TP-6A40-91580): MER = w·SRMER + (1 − w)·LRMER. Their worked example (a 3-year lag on a 20-year load) gives w = 0.15. We use w = 0.25 (a 5-year lag) with a range of 0.15–0.35. **The report was funded by Amazon**; cite it with that disclosure.
- **Concession.** For crediting, the CDM grid-emission-factor convention (Tool 07) appears to assign projects that *increase* grid consumption the operating margin only (w_OM = 1, w_BM = 0). On that convention the short-run rate is the relevant comparator.
  - This comes from Verra's Oct 2024 draft methodology text; the UNFCCC TOOL07 text itself was not read.
  - It is a crediting rule, not a consequential estimate.
- Holland et al. (reply to Gagnon et al., PNAS 2022) describe their estimates as short-run and say "a range of possible impacts is most informative". The quote was read by the domain reviewer, not re-checked here. That supports showing both horizons.

## Same-vintage grid average (table only)
EIA-930 2025 consumption-basis CO2 with the same upstream terms gives ERCOT 389 and PJM 417 kg CO2e/MWh, against eGRID2023's 421 and 408. Engines and turbines are 1.81–1.89× and 1.69–1.77× these values. No US value is computed.

## Build margins (M3, M4)
- **Units.** Units are plant × prime-mover groups (CC parts merged). Data: EIA-860M Sep 2026 and EIA-923 2025 Final (Page 1, fuel for electricity). Storage is excluded. Gas CO2e uses `em.intensity()` with W-7 slip by prime mover.
- **Recent additions.**
  - Tool 07 rule (as quoted in the Verra Oct 2024 draft): the newest groups with a full year of 2025 data that together supply ≥20% of 2025 regional generation.
    - ERCOT reaches back to 2018 (3% gas by MWh).
    - PJM reaches back to 2017 (81% gas, the CC wave).
  - Mixed-vintage groups (>3 years between units) are excluded: 50 / 147 / 1,321.
- **Planned additions.** Nameplate × region-technology capacity factor from 2020–24 units, with national fallbacks; nuclear CF 0.92.
  - ERCOT all statuses: 58 GW, of which 17 GW is gas. Under construction: 20 GW, 3.9 GW gas.
  - PJM under construction is almost entirely solar and wind (1 kg/MWh); all statuses give 231.
- **Caveats.** These are averages of what is being built, not what a new load induces. Matching is on annual energy, with no night-time firming.

## Prediction vs outcome (PLAN_marginal pre-registered expectations)
- **Short-run** (expected ERCOT 650–780, PJM 680–800, US 700–820):
  - ERCOT came in below, at 538.
  - PJM (768) was inside.
  - US came in slightly below, at 659.
  - Engines and turbines were expected to "most likely tie". They tie in PJM and the US and are worse in ERCOT on the primary spec, but tie on the daily spec.
  - Fuel cells and CC were expected to be "clearly below": below in PJM and the US, tied in ERCOT.
- **Long-run:**
  - Recent additions were expected at 100–300 for ERCOT; it came in below, at 27.
  - PJM was expected at 300–500 and came in at 397.
  - Planned additions were expected at 150–400 and came in at 226–239.
  - The blend was expected at 300–400; it came in at 265–404, with ERCOT below.
  - Pre-committed interpretation: engines and turbines exceed every long-run comparator (held). SOFC and CC tie the all-gas new build (held) and exceed the renewable-heavy comparators. This held, except PJM recent additions (SOFC 1.16×, tie). SOFC also 'ties' PJM planned additions at 1.99×, but only as an artifact: the range runs down to about 1 kg (PJM's under-construction pipeline is all renewables), which makes the band ±99.6%.
