<title>Off-Grid Gas Power Costs</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=Source+Sans+3:ital,wght@0,400;0,600;0,700;1,400&display=swap">
<style>
/* Layout: one reading column (~44rem) for a research brief; figures and tables may run wider (56rem) inside their own scroll boxes. */
:root {
  --bg: #f4f6f8; --surface: #fcfcfd; --ink: #0f141a; --ink-2: #47515d; --muted: #7d8692;
  --rule: #dfe3e8; --axis: #bfc6ce; --accent: #1c5cab; --band: rgba(28,92,171,0.09);
  --s1: #2a78d6; --s2: #eb6834; --s3: #1baf7a; --s4: #eda100;
  --down: #2a78d6; --up: #e34948;
  --display: "Barlow Condensed", "Arial Narrow", "Helvetica Neue", Arial, sans-serif;
  --body: "Source Sans 3", "Source Sans Pro", system-ui, -apple-system, "Segoe UI", sans-serif;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    --bg: #0e1114; --surface: #161a1e; --ink: #edf0f3; --ink-2: #bfc6ce; --muted: #8a939d;
    --rule: #2a3037; --axis: #3b434c; --accent: #6da7ec; --band: rgba(109,167,236,0.12);
    --s1: #3987e5; --s2: #d95926; --s3: #199e70; --s4: #c98500; --down: #3987e5; --up: #e66767;
    color-scheme: dark;
  }
}
:root[data-theme="dark"] {
  --bg: #0e1114; --surface: #161a1e; --ink: #edf0f3; --ink-2: #bfc6ce; --muted: #8a939d;
  --rule: #2a3037; --axis: #3b434c; --accent: #6da7ec; --band: rgba(109,167,236,0.12);
  --s1: #3987e5; --s2: #d95926; --s3: #199e70; --s4: #c98500; --down: #3987e5; --up: #e66767;
  color-scheme: dark;
}
body { background: var(--bg); color: var(--ink); font-family: var(--body); font-size: 17px; line-height: 1.55; }
.wrap { max-width: 56rem; margin: 0 auto; padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px)); padding-block: 40px 64px; display: grid; gap: 48px; }
.col { max-width: 44rem; }
header { display: grid; gap: 14px; }
.eyebrow { font-family: var(--display); font-weight: 600; letter-spacing: 0.08em; text-transform: uppercase; font-size: 15px; color: var(--accent); }
h1 { font-family: var(--display); font-weight: 700; font-size: clamp(36px, 6vw, 54px); line-height: 1.02; margin: 0; text-wrap: balance; letter-spacing: -0.005em; }
h2 { font-family: var(--display); font-weight: 600; font-size: 28px; line-height: 1.1; margin: 0; text-wrap: balance; }
h3 { font-family: var(--display); font-weight: 600; font-size: 20px; margin: 0; letter-spacing: 0.01em; }
p { margin: 0; }
.lede { font-size: 19px; color: var(--ink-2); max-width: 44rem; }
.lede strong { color: var(--ink); }
section { display: grid; gap: 16px; }
section > p, section > ul { max-width: 44rem; }
a { color: var(--accent); text-underline-offset: 2px; }
a:focus-visible, button:focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; border-radius: 2px; }

.figs { display: grid; grid-template-columns: repeat(4, minmax(0, 1fr)); gap: 1px; background: var(--rule); border: 1px solid var(--rule); border-radius: 6px; overflow: hidden; }
.fig { background: var(--surface); padding: 16px 18px; display: grid; gap: 2px; align-content: start; }
.fig .k { font-size: 14px; color: var(--ink-2); }
.fig .v { font-family: var(--display); font-weight: 600; font-size: 38px; line-height: 1.05; }
.fig .v small { font-family: var(--body); font-size: 14px; font-weight: 400; color: var(--muted); margin-left: 3px; }
.fig .n { font-size: 13px; color: var(--muted); }
.fig.ref .v { color: var(--ink-2); }
@media (max-width: 640px) { .figs { grid-template-columns: repeat(2, minmax(0, 1fr)); } }

.panel { background: var(--surface); border: 1px solid var(--rule); border-radius: 6px; padding: 20px; display: grid; gap: 14px; min-width: 0; }
.panel-head { display: grid; gap: 4px; }
.panel-head p { color: var(--ink-2); font-size: 15px; }
.legend { display: flex; flex-wrap: wrap; gap: 6px 18px; font-size: 14px; color: var(--ink-2); }
.legend span { display: inline-flex; align-items: center; gap: 7px; }
.sw { width: 12px; height: 12px; border-radius: 3px; display: inline-block; }
.sw.line { width: 16px; height: 0; border-top: 2px solid var(--ink-2); border-radius: 0; }
.sw.band { background: var(--band); border: 1px solid var(--axis); }
.sw.whisk { width: 16px; height: 8px; border-left: 1.5px solid var(--ink); border-right: 1.5px solid var(--ink); background: linear-gradient(var(--ink), var(--ink)) center/100% 1.5px no-repeat; border-radius: 0; }
.sw.tick { width: 3px; height: 14px; background: var(--ink); border-radius: 1px; }
.scroll { overflow-x: auto; min-width: 0; }
svg text { font-family: var(--body); }
.note { font-size: 14px; color: var(--muted); }

table { border-collapse: collapse; width: 100%; font-size: 15px; }
th, td { text-align: left; padding: 9px 10px; border-bottom: 1px solid var(--rule); vertical-align: top; }
thead th { font-size: 13px; font-weight: 600; color: var(--ink-2); text-transform: uppercase; letter-spacing: 0.04em; border-bottom: 1px solid var(--axis); vertical-align: bottom; }
tbody th { font-weight: 600; }
td.num, th.num { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; }
td.strong { font-weight: 700; }
td.src { color: var(--ink-2); font-size: 14px; min-width: 16rem; }
.sub { display: block; font-size: 12.5px; color: var(--muted); font-weight: 400; }
.tbl { min-width: 0; overflow-x: auto; }
.tbl table { min-width: 34rem; }
.tbl.wide table { min-width: 38rem; }
tr.srcrow td { color: var(--ink-2); font-size: 14px; padding-top: 0; }
tr.main th, tr.main td { border-bottom: 0; padding-bottom: 4px; }

.two { display: grid; grid-template-columns: repeat(2, minmax(0, 1fr)); gap: 16px; }
@media (max-width: 760px) { .two { grid-template-columns: 1fr; } }

.kv { display: grid; grid-template-columns: 11rem minmax(0, 1fr); gap: 10px 20px; font-size: 15.5px; }
.kv dt { font-weight: 600; }
.kv dd { margin: 0; color: var(--ink-2); }
@media (max-width: 560px) { .kv { grid-template-columns: 1fr; gap: 2px 0; } .kv dd { margin-bottom: 10px; } }

.callout { border-left: 3px solid var(--s2); padding: 4px 0 4px 16px; display: grid; gap: 6px; max-width: 44rem; }
ul.caveats { margin: 0; padding-left: 20px; display: grid; gap: 10px; }
ul.caveats li::marker { color: var(--muted); }
.flag { font-size: 12px; font-weight: 700; letter-spacing: 0.05em; text-transform: uppercase; color: var(--ink-2); border: 1px solid var(--axis); border-radius: 3px; padding: 0 5px; margin-right: 4px; white-space: nowrap; }
ol.sources { margin: 0; padding-left: 20px; display: grid; gap: 6px; font-size: 15px; color: var(--ink-2); }
footer { font-size: 14px; color: var(--muted); border-top: 1px solid var(--rule); padding-top: 16px; max-width: 44rem; }

#tip { position: fixed; pointer-events: none; z-index: 20; background: var(--surface); color: var(--ink); border: 1px solid var(--axis); border-radius: 5px; padding: 8px 10px; font-size: 13.5px; line-height: 1.4; box-shadow: 0 4px 14px rgba(0,0,0,0.12); max-width: 16rem; font-variant-numeric: tabular-nums; }
#tip b { font-weight: 700; }
.hit { cursor: default; }
@media (prefers-reduced-motion: no-preference) { .seg { transition: opacity 120ms; } }
.dim .seg { opacity: 0.35; }
.dim .seg.on { opacity: 1; }
</style>

<div class="wrap">
  <header>
    <div class="eyebrow">Data-center power · quick estimate · 30 Oct 2026</div>
    <h1>What does off-grid gas power cost a data center?</h1>
    <p class="lede">At a 300 MW islanded site, with enough spare units for four-nines reliability and today’s equipment prices, gas power costs about <strong>$__E__/MWh from engines</strong> and <strong>$__T__/MWh from turbines</strong>, averaged over 20 years. That is __E_PJM__ above delivered PJM wholesale power for engines and __T_PJM__ for turbines. In Texas it is __TX_X__ the average industrial retail price.</p>
  </header>

  <div class="figs" role="list">
    <div class="fig" role="listitem"><span class="k">Engines, islanded</span><span class="v">$__E__<small>/MWh</small></span><span class="n">capex range __E_LO__–__E_HI__</span></div>
    <div class="fig" role="listitem"><span class="k">Turbines, islanded</span><span class="v">$__T__<small>/MWh</small></span><span class="n">capex range __T_LO__–__T_HI__</span></div>
    <div class="fig" role="listitem"><span class="k">Fuel cells, islanded</span><span class="v">$__F__<small>/MWh</small></span><span class="n">$__F_ITC__ with the 30% ITC</span></div>
    <div class="fig ref" role="listitem"><span class="k">Grid, same basis</span><span class="v">$__PJM_LO__–__PJM_HI__</span><span class="n">PJM wholesale + transmission; Texas retail $__TX__</span></div>
  </div>

  <section>
    <div class="panel">
      <div class="panel-head">
        <h2>Levelized cost at a 300 MW islanded site</h2>
        <p>Nominal $/MWh delivered, flat over 20 years from a 2027 start. Bars include spare units (N+k); the tick marks the same plant with no spares. Hover a segment for its value.</p>
      </div>
      <div class="legend" aria-hidden="true">
        <span><i class="sw" style="background:var(--s1)"></i>Capital</span>
        <span><i class="sw" style="background:var(--s2)"></i>Fixed O&amp;M</span>
        <span><i class="sw" style="background:var(--s3)"></i>Variable O&amp;M</span>
        <span><i class="sw" style="background:var(--s4)"></i>Fuel</span>
        <span><i class="sw whisk"></i>Capex low–high</span>
        <span><i class="sw tick"></i>No spares</span>
        <span><i class="sw band"></i>Grid reference</span>
      </div>
      <div class="scroll"><svg id="chart" role="img" aria-labelledby="chart-desc" style="display:block;width:100%;min-width:560px;height:auto"></svg></div>
      <p id="chart-desc" class="note">Engines __E__ (capex range __E_LO__–__E_HI__), turbines __T__ (__T_LO__–__T_HI__), fuel cells __F__, on-site combined cycle __CC_BARE__ as a bare plant. Grid references: ERCOT wholesale all-in __ERCOT__, Texas industrial retail __TX__, PJM wholesale plus transmission __PJM_LO__–__PJM_HI__. Combined cycle is shown without spares because islanding 250 MW blocks to four nines would take three times the capacity ($__CC_SYS__/MWh), and nobody builds it that way.</p>
      <div class="tbl">
        <table>
          <caption class="note" style="text-align:left;caption-side:top;padding-bottom:6px">Same numbers as a table ($/MWh)</caption>
          <thead><tr><th>Technology</th><th class="num">Capital</th><th class="num">Fixed O&amp;M</th><th class="num">Var. O&amp;M</th><th class="num">Fuel</th><th class="num">Total</th><th class="num">Capex low–high</th><th class="num">No spares</th></tr></thead>
          <tbody>__COMP_ROWS__</tbody>
        </table>
      </div>
    </div>
  </section>

  <section>
    <h2>Compared with buying from the grid</h2>
    <p>Grid prices are observed values from 2025 (retail from Jan–Aug 2026), carried to 2027 at inflation and then levelized on the same 20-year basis. In the last column the energy part of the price follows the same gas path as the off-grid plants, which makes it the fairer comparison.</p>
    <div class="tbl">
      <table>
        <thead><tr><th>Reference</th><th class="num">Observed</th><th class="num">Levelized, inflation only</th><th class="num">Levelized, energy tracks gas</th></tr></thead>
        <tbody>__GRID_ROWS__</tbody>
      </table>
    </div>
    <p class="note">PJM’s capacity term assumes the site draws at peak during PJM’s summer peaks ($17.1/MWh; $13.7 if not). Its energy and transmission terms are system load-weighted averages, which overstate what a flat load pays, so the off-grid premiums over PJM are probably floors. ERCOT wholesale leaves out transmission and delivery charges that every large load pays, so Texas retail is the more realistic bound.</p>
  </section>

  <section>
    <h2>What moves the number</h2>
    <p>One input changed at a time from the 300 MW central case. Spare units and the plant’s write-off period matter most. Gas price paths and financing move the answer by about ±10%.</p>
    <div class="two">
      <div class="panel"><h3>Engines · central $__E__</h3><div class="scroll"><svg id="tor-Engines" role="img" aria-label="Sensitivity of engine cost to single input changes" style="display:block;width:100%;min-width:320px;height:auto"></svg></div></div>
      <div class="panel"><h3>Turbines · central $__T__</h3><div class="scroll"><svg id="tor-Turbines" role="img" aria-label="Sensitivity of turbine cost to single input changes" style="display:block;width:100%;min-width:320px;height:auto"></svg></div></div>
    </div>
    <div class="legend"><span><i class="sw" style="background:var(--down)"></i>Lowers cost</span><span><i class="sw" style="background:var(--up)"></i>Raises cost</span></div>
  </section>

  <section>
    <h2>Why spare capacity costs turbines more</h2>
    <p>Each design gets the fewest units for which the chance that enough are available to carry peak load is at least 99.99%. Each unit is assumed to be available 95% of the time (engines and turbines), independently of the others. Small units need few spares, so 300 MW takes __E_M__ engines for __E_N__ needed (+__E_OVER__). Turbines of 35 MW need many more: __T_M__ for __T_N__ (+__T_OVER__). The premium shrinks as sites get bigger.</p>
    <div class="tbl">
      <table>
        <thead><tr><th>Islanded system, $/MWh</th><th class="num">100 MW</th><th class="num">300 MW</th><th class="num">1,000 MW</th></tr></thead>
        <tbody>__SIZE_ROWS__</tbody>
      </table>
    </div>
  </section>

  <section>
    <h2>Plants running today vs. ordered today</h2>
    <div class="callout">
      <p>The central case prices a plant ordered now. Most machines running at data centers today were bought in 2023–25, closer to the low end of the capex range: about $__E_LO__ for engines and $__T_LO__ for turbines.</p>
      <p>Many sites lease bridge power rather than own it. The only public anchor we found is Solaris Energy Infrastructure’s Q2 2026 power segment: $158M of revenue on about 950 MW, or roughly $__LEASE_KW__/kW-month. With fuel bought by the customer, that is about <strong>$__LEASE_1__/MWh</strong> in year 1. If the spare turbines are leased too, it is <strong>$__LEASE_2__/MWh</strong>. This is a fleet revenue average, not a contract rate.</p>
    </div>
  </section>

  <section>
    <h2>Assumptions</h2>
    <p>Capex is 2026$ overnight and reflects current order-book prices. Brattle and Sargent &amp; Lundy’s draft ERCOT cost-of-new-entry study (Oct 2026) puts a large frame turbine at $1,853/kW, up 51% in 18 months. For the smaller frames, aeroderivatives and engines that data centers use, Brattle says “recent estimates for these approach or exceed $3,000/kW overnight costs.” EIA’s AEO2026 figures predate that rise and serve as the low case.</p>
    <div class="tbl wide">
      <table>
        <thead><tr><th>Technology</th><th class="num">Capex $/kW</th><th class="num">Low–high</th><th class="num">Fixed O&amp;M $/kW-yr</th><th class="num">Var. O&amp;M $/MWh</th><th class="num">Heat rate MMBtu/MWh</th><th class="num">Unit MW</th></tr></thead>
        <tbody>__TECH_ROWS__</tbody>
      </table>
    </div>
    <dl class="kv">
      <dt>Financing</dt><dd>Lazard 2026 structure: 60% debt at 8%, 40% equity at 12%. Combined tax 25.7%, giving an after-tax WACC of __WACC__%. 15-year MACRS (20 for CC, 5 for fuel cells). O&amp;M escalates 2.25% a year.</dd>
      <dt>Life and load</dt><dd>20-year life from a 2027 start. Load factor 0.80 (average/peak). Plants are sized to peak load. 1% on-site losses.</dd>
      <dt>Gas price</dt><dd>Henry Hub follows the NYMEX strip for 2027–28, then blends into EIA’s AEO2025 Reference path by 2032. A $0.33/MMBtu delivery adder (EIA STEO power-sector cost minus Henry Hub) is added. Delivered gas runs from $__GAS_2027__ in 2027 to $__GAS_2040__ in 2040, and levelizes to <strong>$__GAS_C__/MMBtu</strong>. Alternatives: strip then inflation only $__GAS_S__; AEO2026 path $__GAS_A__; Permian (Waha) basis $__GAS_W__.</dd>
      <dt>Heat rates</dt><dd>The same values as the emissions analysis, so cost and CO₂ describe the same machines.</dd>
      <dt>Not included</dt><dd>Property tax and insurance (run as a sensitivity). Batteries for transient response (sensitivity). Grid interconnection costs and wait times. Resale value of bridge equipment.</dd>
    </dl>
  </section>

  <section>
    <h2>Validation</h2>
    <p>Run on Lazard’s own inputs, the cost model reproduces Lazard LCOE+ 2026 gas results within __LAZ_MIN__% to __LAZ_MAX__%. Lazard solves for an equity IRR, while we use a fixed charge rate, so the match is close but not exact.</p>
    <div class="tbl">
      <table>
        <thead><tr><th>Lazard 2026 row</th><th class="num">Published $/MWh</th><th class="num">Ours</th><th class="num">Error</th></tr></thead>
        <tbody>__LAZ_ROWS__</tbody>
      </table>
    </div>
  </section>

  <section>
    <h2>Caveats</h2>
    <ul class="caveats">
      <li><span class="flag">Judgment</span>Engine and turbine central capex rests on one Brattle statement about grid-connected peakers, applied here to both technologies. No primary source gives an installed $/kW for an islanded data-center plant.</li>
      <li><span class="flag">Judgment</span>The fuel-cell low case ($3,000/kW) and stack replacement (15% of capex every 5 years) are our assumptions. We found no verified Bloom contract price.</li>
      <li><span class="flag">Unverified</span>Outside estimates seen only in search snippets: RaboResearch (June 2026), ~$107/MWh for engines; Modo Energy, an “illustrative” $125/MWh; Black Hills, $1.8B for 564 MW of gas for Google’s Cheyenne campus (~$3,200/kW).</li>
      <li>The reliability model is simple. Failures are independent and load sits at peak. Real sites share backup with UPS and diesel, and most need batteries for fast AI load swings (about +$8/MWh).</li>
      <li>The grid comparison leaves out the interconnection costs large loads increasingly pay and the years-long wait for service. That wait is why sites go off-grid. Grid prices are also likely to rise, since ERCOT’s draft cost of new entry doubles to $290/kW-yr.</li>
      <li>The 30% fuel-cell ITC (§48E(j)) and the 100% bonus depreciation are based on secondary legal summaries. Bonus depreciation only helps an owner with taxable income.</li>
    </ul>
  </section>

  <section>
    <h2>Sources</h2>
    <ol class="sources">
      <li>Brattle &amp; Sargent &amp; Lundy, <a href="https://www.ercot.com/files/docs/2026/10/01/3.-SAWG_Oct2026_ERCOT_CONE_Draft_Report.pptx">2026 ERCOT CONE draft report</a> (Oct 2026) and <a href="https://www.ercot.com/files/docs/2026/10/05/11.-2601007-SAWG-presentation-to-WMS-v1.pdf">SAWG summary</a>.</li>
      <li>Brattle, <a href="https://www.brattle.com/wp-content/uploads/2026/02/ERCOT-CONE-Workshop-Trends-in-Costs-and-Sketch-of-a-2026-ERCOT-CONE-Study.pdf">ERCOT CONE workshop: trends in costs</a> (Feb 2026).</li>
      <li>EIA, <a href="https://www.eia.gov/Outlooks/Aeo/assumptions/pdf/EMM_Assumptions.pdf">AEO2026 Electricity Market Module assumptions</a>, Table 3; <a href="https://www.eia.gov/outlooks/aeo/assumptions/pdf/elec_cost_perf.pdf">AEO2023 cost and performance</a> (engine row).</li>
      <li>Lazard, <a href="https://www.lazard.com/media/kcfconhf/lazards-lcoeplus_vf.pdf">LCOE+ 2026 (v19.0)</a>.</li>
      <li>EIA, <a href="https://www.eia.gov/outlooks/archive/aeo25/excel/aeotab13.xlsx">AEO2025 Table 13</a> and <a href="https://www.eia.gov/outlooks/steo/archives/oct26.pdf">STEO, Oct 2026</a>. NYMEX Cal-27/28 strips via NRG daily market update, 26 Oct 2026. Waha basis from Aegis Hedging (Oct 2026).</li>
      <li>Monitoring Analytics, <a href="https://www.pjm.com/-/media/DotCom/committees-groups/committees/mc/2026/20260424-special/2025-annual-state-of-the-market-report-for-pjm.pdf">2025 State of the Market for PJM</a>; PJM <a href="https://www.pjm.com/-/media/DotCom/about-pjm/newsroom/2025-releases/20250722-pjm-auction-procures-134311-mw-of-generation-resources-supply-responds-to-price-signal.pdf">2026/27 capacity auction</a>.</li>
      <li>Potomac Economics, <a href="https://potomaceconomics.com/wp-content/uploads/2025/06/2024-State-of-the-Market-Report.pdf">2024 ERCOT State of the Market</a> and <a href="https://www.ercot.com/files/docs/2026/08/06/2026-08-SoM-for-TAC-JDMc.pdf">2025 summary to TAC</a>; EIA Electric Power Monthly Table 5.6.B.</li>
      <li>Solaris Energy Infrastructure, <a href="https://ir.solaris-energy.com/~/media/Files/S/Solaris-IR/press-release/sei-q2-2026-earnings-release.pdf">Q2 2026 earnings release</a>; POWER, <a href="https://www.powermag.com/aep-plans-4-billion-fuel-cell-power-plant-for-google-signs-up-to-1-6-gw-mainspring-generator-deal/">AEP’s $4B Bloom fuel-cell plant</a> (Oct 2026).</li>
    </ol>
  </section>

  <footer>Quick estimate; not peer reviewed. Zeke Hausfather. Code, inputs and full tables: <a href="https://github.com/hausfath/datacenter-methane">github.com/hausfath/datacenter-methane</a> (<a href="https://github.com/hausfath/datacenter-methane/blob/main/scripts/costs.py">scripts/costs.py</a>, <a href="https://github.com/hausfath/datacenter-methane/blob/main/COSTS.md">COSTS.md</a>). It is a companion to the <a href="https://github.com/hausfath/datacenter-methane#readme">emissions analysis</a> in the same repository.</footer>
</div>
<div id="tip" hidden></div>

<script>
const DATA = __DATA__;
const NS = 'http://www.w3.org/2000/svg';
const el = (tag, attrs, parent) => { const e = document.createElementNS(NS, tag); for (const k in attrs) e.setAttribute(k, attrs[k]); if (parent) parent.appendChild(e); return e; };
const tip = document.getElementById('tip');
function showTip(html, ev) {
  tip.innerHTML = html; tip.hidden = false;
  const pad = 14, w = tip.offsetWidth, h = tip.offsetHeight;
  let x = ev.clientX + pad, y = ev.clientY + pad;
  if (x + w > window.innerWidth - 8) x = ev.clientX - w - pad;
  if (y + h > window.innerHeight - 8) y = ev.clientY - h - pad;
  tip.style.left = Math.max(8, x) + 'px'; tip.style.top = Math.max(8, y) + 'px';
}
const hideTip = () => { tip.hidden = true; };
// rounded-end bar path: square at x0, 4px radius at x1
function barPath(x0, x1, y, h, r) {
  r = Math.min(r, (x1 - x0), h / 2);
  return `M${x0},${y}H${x1 - r}Q${x1},${y} ${x1},${y + r}V${y + h - r}Q${x1},${y + h} ${x1 - r},${y + h}H${x0}Z`;
}

function mainChart() {
  const svg = document.getElementById('chart');
  const W = 820, L = 150, R = 30, T = 40, rowH = 62, barH = 22;
  const rows = DATA.bars, H = T + rows.length * rowH + 40;
  svg.setAttribute('viewBox', `0 0 ${W} ${H}`);
  const xmax = 240, x = v => L + (W - L - R) * v / xmax;
  const ref = DATA.refs, top = T - 8, bottom = T + rows.length * rowH;
  // grid + ticks
  for (let v = 0; v <= xmax; v += 40) {
    el('line', { x1: x(v), x2: x(v), y1: top, y2: bottom, stroke: 'var(--rule)', 'stroke-width': 1 }, svg);
    const t = el('text', { x: x(v), y: bottom + 20, 'text-anchor': 'middle', 'font-size': 13, fill: 'var(--muted)' }, svg);
    t.textContent = v === 0 ? '$0' : v;
  }
  const xl = el('text', { x: W - R, y: bottom + 38, 'text-anchor': 'end', 'font-size': 13, fill: 'var(--muted)' }, svg);
  xl.textContent = 'Levelized cost, nominal $/MWh delivered';
  // grid references
  el('rect', { x: x(ref.pjm_lo), y: top, width: x(ref.pjm_hi) - x(ref.pjm_lo), height: bottom - top, fill: 'var(--band)' }, svg);
  const refLine = (v, label, anchor, dy) => {
    el('line', { x1: x(v), x2: x(v), y1: top, y2: bottom, stroke: 'var(--ink-2)', 'stroke-width': 1.5 }, svg);
    const t = el('text', { x: x(v) + (anchor === 'end' ? -4 : 4), y: top - 6 + (dy || 0), 'text-anchor': anchor, 'font-size': 12.5, fill: 'var(--ink-2)' }, svg);
    t.textContent = label;
  };
  refLine(ref.ercot, `ERCOT wholesale ${Math.round(ref.ercot)}`, 'end', -12);
  refLine(ref.tx, `TX retail ${Math.round(ref.tx)}`, 'end', 0);
  const pl = el('text', { x: x(ref.pjm_hi) + 4, y: top - 6, 'text-anchor': 'start', 'font-size': 12.5, fill: 'var(--ink-2)' }, svg);
  pl.textContent = `PJM ${Math.round(ref.pjm_lo)}–${Math.round(ref.pjm_hi)}`;
  const names = ['Capital', 'Fixed O&M', 'Variable O&M', 'Fuel'];
  rows.forEach((b, i) => {
    const y = T + i * rowH + 10, g = el('g', {}, svg);
    const lab = el('text', { x: L - 12, y: y + barH / 2 + 5, 'text-anchor': 'end', 'font-size': 15, 'font-weight': 600, fill: 'var(--ink)' }, g);
    lab.textContent = b.name;
    const sub = el('text', { x: L - 12, y: y + barH / 2 + 22, 'text-anchor': 'end', 'font-size': 12, fill: 'var(--muted)' }, g);
    sub.textContent = b.cc ? 'no spares shown' : `${b.m} units for ${b.n}`;
    let acc = 0;
    b.parts.forEach((v, j) => {
      const x0 = x(acc) + (j ? 1 : 0), x1 = x(acc + v) - (j < 3 ? 1 : 0); acc += v;
      const p = el('path', { d: j === 3 ? barPath(x0, x1, y, barH, 4) : `M${x0},${y}H${x1}V${y + barH}H${x0}Z`, fill: `var(--s${j + 1})`, class: 'seg' }, g);
      p.addEventListener('pointermove', ev => { g.classList.add('dim'); p.classList.add('on'); showTip(`<b>${b.long}</b><br>${names[j]}: $${v.toFixed(0)}/MWh<br>Total: $${b.total.toFixed(0)}/MWh`, ev); });
      p.addEventListener('pointerleave', () => { g.classList.remove('dim'); p.classList.remove('on'); hideTip(); });
    });
    // capex whisker below bar
    const wy = y + barH + 9;
    el('line', { x1: x(b.lo), x2: x(b.hi), y1: wy, y2: wy, stroke: 'var(--ink)', 'stroke-width': 1.5 }, g);
    [b.lo, b.hi].forEach(v => el('line', { x1: x(v), x2: x(v), y1: wy - 4, y2: wy + 4, stroke: 'var(--ink)', 'stroke-width': 1.5 }, g));
    // no-spares tick
    if (!b.cc) {
      el('rect', { x: x(b.bare) - 1.5, y: y - 5, width: 3, height: barH + 10, rx: 1, fill: 'var(--ink)', stroke: 'var(--surface)', 'stroke-width': 1.5 }, g);
    }
    const val = el('text', { x: x(acc) + 8, y: y + barH / 2 + 5, 'font-size': 15, 'font-weight': 700, fill: 'var(--ink)' }, g);
    val.textContent = `$${Math.round(b.total)}`;
    const hit = el('rect', { x: L, y: y - 6, width: W - L - R, height: barH + 22, fill: 'transparent', class: 'hit' });
    g.insertBefore(hit, g.firstChild);
    hit.addEventListener('pointermove', ev => showTip(`<b>${b.long}</b><br>${b.cc ? 'Bare plant' : 'With spares'}: $${b.total.toFixed(0)}/MWh<br>${b.cc ? '' : `No spares: $${b.bare.toFixed(0)}<br>`}Capex low–high: $${b.lo.toFixed(0)}–${b.hi.toFixed(0)}`, ev));
    hit.addEventListener('pointerleave', hideTip);
  });
}

function tornado(key) {
  const svg = document.getElementById('tor-' + key), d = DATA.tornado[key];
  const items = d.items.slice().sort((a, b) => Math.abs(b.d) - Math.abs(a.d));
  const W = 420, L = 190, R = 44, T = 8, rh = 24, H = T + items.length * rh + 26;
  svg.setAttribute('viewBox', `0 0 ${W} ${H}`);
  const maxUp = Math.max(...items.map(i => i.d)), maxDn = Math.max(...items.map(i => -i.d));
  const step = maxUp > 90 ? 40 : 20;
  const hi = Math.ceil(maxUp / step) * step, lo = -Math.ceil((maxDn + 18) / step) * step;
  const x = v => L + (W - L - R) * (v - lo) / (hi - lo);
  for (let v = lo; v <= hi; v += step) {
    el('line', { x1: x(v), x2: x(v), y1: T - 4, y2: T + items.length * rh, stroke: v === 0 ? 'var(--axis)' : 'var(--rule)', 'stroke-width': 1 }, svg);
    const t = el('text', { x: x(v), y: T + items.length * rh + 17, 'text-anchor': 'middle', 'font-size': 12, fill: 'var(--muted)' }, svg);
    t.textContent = v > 0 ? `+${v}` : v;
  }
  items.forEach((it, i) => {
    const y = T + i * rh + 5, h = 14;
    const lab = el('text', { x: L - 10, y: y + 11, 'text-anchor': 'end', 'font-size': 13, fill: 'var(--ink-2)' }, svg);
    lab.textContent = it.label;
    if (it.d !== 0) {
      const a = x(Math.min(0, it.d)), b = x(Math.max(0, it.d)), r = Math.min(3, (b - a) / 2);
      const p = it.d > 0 ? barPath(a, b, y, h, r) : `M${b},${y}H${a + r}Q${a},${y} ${a},${y + r}V${y + h - r}Q${a},${y + h} ${a + r},${y + h}H${b}Z`;
      el('path', { d: p, fill: it.d > 0 ? 'var(--up)' : 'var(--down)' }, svg);
    }
    const v = el('text', { x: it.d >= 0 ? x(it.d) + 5 : x(it.d) - 5, y: y + 11, 'text-anchor': it.d >= 0 ? 'start' : 'end', 'font-size': 12.5, 'font-weight': 600, fill: 'var(--ink)' }, svg);
    v.textContent = (it.d > 0 ? '+' : '') + it.d.toFixed(0);
    const hit = el('rect', { x: 0, y: y - 5, width: W, height: rh, fill: 'transparent' }, svg);
    hit.addEventListener('pointermove', ev => showTip(`<b>${it.label}</b><br>${(it.d > 0 ? '+' : '') + it.d.toFixed(0)} → $${(d.base + it.d).toFixed(0)}/MWh`, ev));
    hit.addEventListener('pointerleave', hideTip);
  });
}
mainChart(); tornado('Engines'); tornado('Turbines');
</script>
