# Marginal emission rate sources (US electricity): short-run and long-run

Compiled 2026-10-26. Purpose: primary sources for rebutting/qualifying the "use marginal, not average" critique of the off-grid-gas vs grid per-MWh comparison (blog: recips ~736, simple-cycle turbines ~705 kg CO2e/MWh; 2023 eGRID averages ~410-430 kg CO2e/MWh for ERCOT, PJM, US).

Verification key. VERIFIED = I read the primary document text myself in this session (file text, spreadsheet cells). SECONDARY/UNVERIFIED = seen only in a search snippet, news article, abstract or third-party summary. DERIVED = my arithmetic on verified numbers. Nothing here is from memory unless flagged.

Unit conversions: 1 lb = 0.45359 kg; 1 lb/kWh = 453.59 kg/MWh; short ton = 907.185 kg. CO2e figures I computed use AR6 GWP100 (CH4 29.8, N2O 273), which is the Cambium workbook's default lookup (GWP sheet). AR5 (28/265) and 20-yr values are available in the same sheet.

Network notes: www.nrel.gov no longer resolves; NREL was renamed National Laboratory of the Rockies (NLR) in Dec 2025 (DOE announcement, https://www.energy.gov/cmei/articles/energy-department-renames-nrel-national-lab-rockies, seen in search results only, UNVERIFIED). Use docs.nlr.gov, data.nlr.gov, www.nlr.gov, scenarioviewer.nlr.gov. cdm.unfccc.int blocks scripted access (Incapsula bot check) and its PDF text could not be extracted in the browser; I did not circumvent it.

---------------------------------------------------------------------
## 0. Headline take for the data-center analysis

1. Short-run (operating margin) estimates for 2019-2023 sit well above the grid averages the blog used, for combustion CO2 only:
   - Holland et al. 2019 marginal: Texas 1.085 lb/kWh = 492 kg/MWh; East 1.407 = 638; US 1.303 = 591 (vs their 2019 averages Texas 0.996 = 452, East 0.879 = 399, US 0.862 = 391).
   - AVERT 2023 "Uniform EE" (flat displacement): Texas 587, Mid-Atlantic 618, US weighted 648 kg CO2/MWh.
   - So on a short-run marginal basis, the grid comparator is ~490-650 kg CO2 (combustion only), not 410-430. Adding upstream CH4 (Cambium-style precombustion ~110-140 kg CO2e/MWh for gas-heavy margins) would push it higher. The blog's 705-736 kg CO2e (combustion + upstream at matched leakage) is therefore still above short-run marginal grid, but the gap shrinks from ~+70% to roughly 0 to +20% once an upstream term is added to the marginal grid number (rough arithmetic: Texas 492-587 + ~110-140 upstream = ~600-730; Mid-Atlantic 618 + ~110 = ~730; US 648 + ~110 = ~760, versus 705-736). Whether upstream is counted on both sides matters. This needs a like-for-like calculation (see section 5); the upstream add-ons here are illustrative, not computed.
2. Long-run marginal (Cambium 2024 LRMER, Mid-case) is much lower, and falls steeply after 2025: ERCOT 410 kg CO2e/MWh combustion in 2025, 152 in 2030, 53 in 2035. But Cambium 2024 assumes IRA tax credits do NOT phase out and was built before OBBBA (July 2025). It is therefore not a credible forecast of what is actually being built for data centers (gas-heavy, see section 6). Do not use the 2030+ LRMER values as a defense of grid-served data centers without caveating this.
3. NREL/NLR's own guidance (Gagnon & O'Shaughnessy 2024; Cambium 2024 documentation) is that a SRMER alone is "typically unsuitable" for a comprehensive impact of a new load, and that a long-run (or blended) rate is preferred for long-lived prospective analysis of loads. That supports the critics' point about the average being the wrong metric, but it cuts against using short-run marginal too, and the long-run answer depends on what is actually built.
4. Cambium 2025 does NOT appear to exist as of 2026-10-26 (checks in section 4). So there is no post-OBBBA Cambium LRMER.

---------------------------------------------------------------------
## 1. SHORT-RUN / OPERATING MARGIN

### 1.1 EPA AVERT (avoided emission rates)  [VERIFIED from the xlsx]

- Citation: U.S. EPA. AVERT (AVoided Emissions and geneRation Tool), v4.3, with 2023 power sector data; "Avoided Emission Rates Generated by AVERT". Page: https://www.epa.gov/avert/avoided-emission-rates-generated-avert . Tool page: https://www.epa.gov/avert .
- Version/data year: AVERT page (WebFetch of https://www.epa.gov/avert): "On April 11, EPA released AVERT v4.3 and power sector data for year 2023." Rates page lists "April 11, 2024 (current): Added 2023 emission rates." Searches found no v4.4 or 2024-data release (page last updated Apr 14, 2025 per search snippet; UNVERIFIED that nothing newer exists, check the page directly). Data year of latest rates: 2023. Rates are produced for each year 2007-2023.
- Download (256 KB xlsx, 2017-2023 rates, nine sheets, one per year): https://www.epa.gov/system/files/documents/2024-04/avert_emission_rates_04-11-24_0.xlsx . Older: https://www.epa.gov/system/files/other-files/2021-09/avert_emission_rates_05-30-19.xlsx (2007-2018). User manual: https://www.epa.gov/system/files/documents/2024-04/avert-user-manual-v4.3.pdf (not read).
- Pollutants: README sheet: AVERT "can use AVERT to evaluate the change in particulate matter (PM2.5), carbon dioxide (CO2), nitrogen oxides (NOX), sulfur dioxide (SO2), volatile organic compound (VOC), and ammonia (NH3) emissions". The rates workbook has CO2, NOx, SO2, PM2.5, VOC, NH3 only. No CH4. No heat input or fuel in the rates table. Combustion CO2 only (CEMS-based power plant emissions, no upstream).
- Method quote (README sheet): "The tables in this file provide annual average marginal emission rates for specific EE/RE resources, which EPA pre-generated by running AVERT with data for each year from 2017 to 2023." Also "The emission rates in this compendium were calculated by assuming a 0.5% displacement". Also: "AVERT is a marginal emissions assessment tool and not a tool for emissions accounting. EPA cautions RE users and retailers from using AVERT's avoided emissions estimates to take or give credit..." (truncated in my extract).
- Important caveat: AVERT estimates emissions displaced by small (0.5%) reductions in fossil generation from EE/RE. It is a short-run operating-margin tool for decreases in load/new RE, not an estimate of incremental load. Rates for "Uniform EE" (flat reduction across the year) are the closest to a flat/baseload profile. EE rates include line-loss adjustments (AVERT applies EIA T&D loss factors), so they are at the point of end use, i.e. higher than at-the-busbar.
- 2023 avoided CO2 rates, lb/MWh (sheet "2023", rows 7 and 19-32), with kg/MWh = lb x 0.45359:

| AVERT region | Uniform EE lb/MWh | Uniform EE kg/MWh | Utility PV lb/MWh | Onshore wind lb/MWh |
|---|---|---|---|---|
| National (weighted by fossil gen, 14 regions) | 1429.5 | 648.4 | 1347.1 | 1308.3 |
| Texas | 1293.7 | 586.8 | 1245.2 | 1224.1 |
| Mid-Atlantic | 1363.2 | 618.3 | 1295.5 | 1238.5 |
| Central | 1739.8 | 789.1 | 1621.1 | 1609.6 |
| Southwest | 1342.2 | 608.8 | 1260.4 | 1211.9 |
| Rocky Mountains | 1839.9 | 834.6 | 1681.6 | 1685.9 |
| Tennessee | 1337.7 | 606.8 | 1292.6 | 1197.9 |
| Southeast | 1445.9 | 655.8 | 1379.8 | 1274.6 |
| Midwest | 1711.8 | 776.4 | 1612.3 | 1575.6 |
| Carolinas | 1511.4 | 685.6 | 1386.1 | 1389.0 |
| Northwest | 1604.0 | 727.6 | 1438.3 | 1464.6 |

  (Also in the sheet: California 1037.0, Florida 1043.9, New England 1064.9, New York 1048.0 lb/MWh Uniform EE.)
- Region definitions: README sheet: "The AVERT regions are generally aggregations of balancing authorities, and are similar, but not identical, to the mapping used in EIA's Hourly Electric Grid Monitoring dataset (EIA 930)." The map is an image; I could not extract region membership. UNVERIFIED mappings: Texas ~ ERCOT; Mid-Atlantic ~ PJM-East-ish but not equal to PJM (PJM West is partly in "Midwest"/"Tennessee"/"Carolinas"); Central ~ SPP; Rocky Mountains ~ WACM/WAPA RM and Colorado/Wyoming/Utah/PacifiCorp East area; Southwest ~ AZ/NM/El Paso area (EPE). Check the AVERT user manual map before using region labels for PJM, PacifiCorp East, WACM, EPE.
- Statistical uncertainty: not reported in the rates workbook.

### 1.2 Holland, Kotchen, Mansur & Yates 2022 (PNAS)  [VERIFIED: article full text via Europe PMC PMC8872735 and SI Table S2]

- Citation: Holland, S.P., Kotchen, M.J., Mansur, E.T., Yates, A.J. (2022). "Why marginal CO2 emissions are not decreasing for US electricity: Estimates and implications for climate policy." PNAS 119(8): e2116632119. https://doi.org/10.1073/pnas.2116632119 . Open text: https://pmc.ncbi.nlm.nih.gov/articles/PMC8872735/ . SI PDF (via Europe PMC): https://www.ebi.ac.uk/europepmc/webservices/rest/PMC8872735/supplementaryFiles (zip, 1.4 MB).
- Method: hourly regression of CEMS CO2 on load (Eq. 1: CO2_t = beta*Load_t + month-by-hour fixed effects), separately for East, West, Texas interconnections; US = load-weighted average. Data 2010-2019 (2019 EIA-923 "Early Release"). CO2 from CEMS, combustion only (SI note: "CO2 emissions are based on CEMS data").
- Abstract quote: "While average emissions have decreased substantially over the last decade (28% nationally), marginal emissions have increased (7% nationally)."
- Regions: "East, West, and Texas" interconnections (Texas = ERCOT interconnection; East includes PJM, MISO, SPP, SERC, NYISO, ISO-NE etc.). There is no PJM-only or SPP-only value. No TVA, PacifiCorp East, WACM, or EPE values.
- SI Table S2 (pounds CO2 per kWh; my kg/MWh in brackets), Newey-West SEs in the SI:

| Year | Marginal East | Marginal West | Marginal Texas | Marginal US | Average Texas | Average US |
|---|---|---|---|---|---|---|
| 2019 | 1.407 (638) | 0.993 (450) | 1.085 (492) | 1.303 (591) | 0.996 (452) | 0.862 (391) |
| 2018 | 1.397 (634) | 0.950 (431) | 1.188 (539) | 1.297 (588) | 1.089 (494) | 0.921 (418) |
| 2017 | 1.336 (606) | 1.039 (471) | 1.109 (503) | 1.262 (572) | 1.217 | 0.945 |

  Texas marginal ranges 1.043-1.325 lb/kWh (473-601 kg/MWh) over 2010-2019 with no significant trend (Table S3 trend -0.000 lb/kWh/yr). East trend +0.008, West +0.017, US +0.009 lb/kWh/yr.
- Comparison issue: the 2019 averages in this paper are CEMS fossil-plant-based combustion CO2 divided by total generation in the interconnection, not eGRID averages; they are not directly comparable to the blog's 410-430 kg CO2e eGRID values (which are 2023 and include all generation). The text says: "In 2019, the magnitudes were 0.72 pounds of CO2 per kWh in the West, 0.88 in the East, and 1.0 in Texas. The national load-weighted average was 0.86 pounds of CO2 per kWh." (the averages in Table S2 match: West 0.722, East 0.879, Texas 0.996, US 0.862).
- Not covered: 2020-2023.
- Critique, directly on point: Gagnon, Bistline, Alexander & Cole (2022), PNAS letter "Short-run marginal emission rates omit important impacts of electric-sector interventions," e2211624119, https://doi.org/10.1073/pnas.2211624119 (PMC9894150, VERIFIED text): "what is being calculated in their study (1) is a short-run marginal emission rate, meaning that it characterizes the marginal emissions from a fixed electricity system, neglecting the impacts of any structural change that may be induced by the intervention." and "new electric load would often induce more nonemitting generators, such as wind and solar, to be built". A reply by Holland et al. exists: "Reply to Gagnon et al.: Short-run estimates vs. long-run conjectures," PNAS e2214219119 (title seen in PMC cross-reference, not read).

### 1.3 Siler-Evans, Azevedo & Morgan 2012 and CMU CEDM MEF repository  [VERIFIED spreadsheet; paper abstract SECONDARY]

- Citation: Siler-Evans, K., Azevedo, I.L., Morgan, M.G. (2012). "Marginal emissions factors for the U.S. electricity system." Environ. Sci. Technol. 46(9): 4742-4748. DOI 10.1021/es300145v (confirmed in PubMed record via search: https://pubmed.ncbi.nlm.nih.gov/22486733/). Abstract only seen via search snippet; UNVERIFIED for text.
- CEDM repository page (read): https://www.cmu.edu/cedm/tools-for-cedm/marginal-emissions-factors-repository-mefr.html . Quote: "Marginal emissions factors (MEFs) from 2006 through 2011 were estimated by Kyle Siler-Evans using data from the Environmental Protection Agency's Continuous Emissions Monitoring System(CEMS)." The page footer says (c) 2024 and there is no later update; the repository is NOT updated beyond 2011 data.
- Spreadsheet (199 KB): https://www.cmu.edu/cedm/tools-for-cedm/files/marginal_emissions_factors-3.xlsx . Sheet "Overall", CO2 MEF, kg/MWh, all data 2006-2011, NERC regions (combustion CO2 only; CEMS):
  FRCC 531.6; MRO 834.3; NPCC 488.6; RFC 731.0; SERC 679.6; SPP 595.7; TRE 526.6; WECC 486.1 (2-sigma intervals about +/-1-2 kg/MWh; R2 0.9-1.0).
  Regions: NERC regions (TRE = ERCOT; RFC ~ PJM east/Ohio valley; SPP; SERC includes TVA; WECC includes PacifiCorp East, WACM, EPE). The workbook also has year, month, time-of-day, and load-bin tabs.
- Use: historical method reference only. A 2025 arXiv paper (Chapin et al., https://arxiv.org/pdf/2511.10775 , Stanford) applies the Siler-Evans regression to 2023 data for CAISO, ERCOT, ISONE, MISO, NYISO, PJM, SPP, but reports mostly in figures; I did not extract annual numbers. UNVERIFIED for any specific value.

### 1.4 WattTime  [no annual MOER numbers found]

- WattTime MOER (Marginal Operating Emissions Rate, lbs CO2/MWh, 5-minute) is sold via API; I found no published annual-average MOERs by region (search results only; UNVERIFIED either way). Methodology doc seen as a link only: https://watttime.org/wp-content/uploads/2023/11/WattTime-MOER-modeling-20221004.pdf (not read). To get annual values you would need an API account and aggregate historical MOER.

### 1.5 NREL/NLR Cambium short-run marginal emission rate (SRMER)  [VERIFIED documentation; data not in the workbook]

- Citation: Gagnon, P., Sanchez Perez, P.A., Florez, J., Morris, J., Llerena Velasquez, M., Eisenman, J. (2025). Cambium 2024 Scenario Descriptions and Documentation. NREL/TP-6A40-93005, April 2025. https://docs.nlr.gov/docs/fy25osti/93005.pdf (old URL https://www.nrel.gov/docs/fy25osti/93005.pdf). Verified text from PDF.
- Cambium 2024 does report SRMER: "Metric Name: srmer_co2_c, srmer_ch4_c, srmer_n2o_c, srmer_co2_p, srmer_ch4_p, srmer_n2o_p, srmer_co2e_c, srmer_co2e_p, srmer_co2e. Units: kg/MWh_end-use for CO2 and CO2e, g/MWh_end-use for CH4 and N2O" (hourly, per BA, modeled with PLEXOS).
- Quote on limitations: "SRMER only describes the immediate operational response of the electric grid to a perturbation... Therefore, a SRMER alone is typically unsuitable if an analyst wishes to comprehensively describe the impact of an intervention. Instead, it is often more suitable to use a long-run marginal emission rate (LRMER) or a blend of a SRMER and LRMER."
- Also: "Cambium's modeled SRMER values are not appropriate for real-time operational decision-making" (paraphrased from the doc, line near "SRMER ... not appropriate for real-time operational decision-"). Data are modeled (not empirical), weather year 2012.
- Where: full hourly SRMER only through the Scenario Viewer (https://scenarioviewer.nlr.gov/, project "Cambium 2024"), which loads dynamically; I could not open it and did not verify file sizes. The public workbook (data.nlr.gov/submissions/289) contains LRMER and cost metrics only, not SRMER (tabs: Levelized Costs, Levelized LRMER, Data - Annual/Time-of-day/Month-hour, etc.).
- Cambium precombustion factors (relevant to the blog's upstream CH4 assumption): "The precombustion emission factors include fuel extraction, processing, and transport, including fugitive emissions." and "The precombustion emissions for natural gas are drawn from Alvarez et al. (2018). Power plants are assumed to avoid local distribution losses, resulting in a fugitive methane emissions rate that starts at 2.2% in 2022 and decreases linearly by 30% by 2030."

### 1.6 Other 2023-2026 empirical/modelled marginal estimates

- Chapin et al. 2025 (arXiv 2511.10775): MEF (Siler-Evans regression, 2023 data) by ISO, figures only; UNVERIFIED values. Says hourly variability of MEFs is greatest in PJM (my read of the text near line 716; check).
- arXiv 2412.17379 "Advanced Models for Hourly Marginal CO2 Emission Factor Estimation" (found in search, not read). UNVERIFIED.
- Dallas Fed Working Paper 2606 (2026), "The Effect of Data Centers on Wholesale Electricity Markets," https://www.dallasfed.org/~/media/documents/research/papers/2026/wp2606.pdf : counterfactual dispatch with/without data center demand 2021-2025 (search snippet only; UNVERIFIED, no per-MWh number extracted).
- No dedicated 2024-2026 empirical regional MEF series for ERCOT/PJM/SPP/TVA/PacifiCorp East/WACM/EPE was found. If we want one, compute from EPA CEMS/EIA-930 ourselves (see download list).

---------------------------------------------------------------------
## 2. LONG-RUN / BUILD MARGIN

### 2.1 NREL/NLR Cambium 2024 LRMER  [VERIFIED; numbers extracted from the official workbook]

- Data: "Workbooks for Cambium 2024 Data", NLR Data Catalog, DOI 10.7799/2560791, https://data.nlr.gov/submissions/289 . Submitted 2025-04-10 (workbook says "Released March 2025"). Files: Cambium24_Workbook.xlsx (25.3 MB; I downloaded it temporarily, computed, and deleted it) https://data.nlr.gov/system/files/289/1744314776-Cambium24_Workbook.xlsx ; gea_shapefiles.zip (288 KB) https://data.nlr.gov/system/files/289/1744314776-gea_shapefiles.zip .
- Scope: 18 GEA regions (contiguous US), 8 scenarios, 2025-2050 in 5-year steps in the "Data - Annual" tab ("Unlevelized, year-over-year data"), end-use basis, combustion and precombustion, CO2/CH4/N2O. No national average is provided; I did not compute a load-weighted US figure.
- Definition quote (docs): "The long-run marginal emission rate (LRMER) is the emission rate of the mixture of generation that would be either induced or avoided by an electric sector intervention, taking into account how the intervention may influence the structure of the grid (i.e., the building and retiring of capital assets, such as generators and transmission lines)." and "For interventions that were anticipated by resource planners ... it may be appropriate to apply a LRMER to the entire duration of an intervention. For unanticipated interventions, it may be appropriate to blend a SRMER (for the first several years...) and LRMER (for later years)".
- Combustion vs upstream: "_c" = combustion, "_p" = precombustion; "lrmer_co2e reports combined combustion and precombustion rates." Precombustion includes fugitive CH4 (2.2% declining 30% by 2030, Alvarez et al. 2018).
- Policy basis (VERIFIED text, doc p.12-13): "As with the Cambium 2023 release, in all scenarios IRA's tax credits for qualifying generation are represented as not phasing out." Mid-case: "Electric sector policies as they existed in August 2024" (Scenario Definitions sheet). This predates OBBBA (signed 2025-07-04), so Cambium 2024 is PRE-OBBBA. The report itself says "For projections of futures where the IRA tax credits expire, users are referred to the 2024 Standard Scenarios."
- Region mapping from the workbook's "County Mapping" tab (VERIFIED): Laramie WY (Cheyenne) -> WestConnect_North; Salt Lake UT -> NorthernGrid_South; El Paso TX -> WestConnect_South (El Paso Electric area); Shelby/Davidson/Knox TN -> SERTP; Loudoun VA -> PJM_East; Dallas TX -> ERCOT; Maricopa AZ -> WestConnect_South. PJM is split into PJM_East and PJM_West; SPP into SPP_North and SPP_South. TVA is within SERTP, PacifiCorp East (Utah) within NorthernGrid_South or NorthernGrid_East (not mapped further; check County Mapping for specific counties).
- Derived table (kg CO2e/MWh end-use, AR6 GWP100 = 29.8/273; "comb" = combustion only; "total" = combustion + precombustion). Full table for all regions, scenarios, years: cambium2024_lrmer_annual_by_region.csv in this folder (derived, small).

Mid-case, LRMER (comb / total):

| Region | 2025 | 2030 | 2035 | 2040 |
|---|---|---|---|---|
| ERCOT | 410 / 547 | 152 / 197 | 53 / 70 | 105 / 141 |
| PJM_East | 292 / 403 | 241 / 323 | 196 / 262 | 188 / 252 |
| PJM_West | 318 / 422 | 192 / 248 | 152 / 203 | 134 / 180 |
| SPP_North | 595 / 687 | 465 / 536 | 102 / 136 | 82 / 110 |
| SPP_South | 539 / 644 | 373 / 439 | 80 / 105 | 86 / 115 |
| SERTP (incl. TVA) | 504 / 643 | 297 / 391 | 108 / 143 | 127 / 170 |
| NorthernGrid_South (Utah) | 461 / 582 | 194 / 251 | 106 / 143 | 132 / 177 |
| NorthernGrid_East | 809 / 926 | 170 / 201 | 56 / 75 | 95 / 127 |
| WestConnect_North (Cheyenne) | 680 / 777 | 107 / 131 | 63 / 85 | 69 / 93 |
| WestConnect_South (El Paso, AZ) | 470 / 596 | 213 / 270 | 93 / 125 | 107 / 144 |

High Demand Growth scenario (comb / total): ERCOT 2030 135 / 172, 2035 123 / 165, 2040 67 / 90; PJM_East 2030 245 / 329, 2035 198 / 266; PJM_West 2030 185 / 239, 2035 146 / 196; WestConnect_North 2035 126 / 169.

Interpretation caveats (mine): (a) 2025 values (ERCOT 410, PJM_East 292, PJM_West 318 comb) are close to or below the short-run marginal values in section 1; the 2025 LRMER is the model's mix of existing dispatch and early builds. (b) The steep 2030-2035 declines come from capacity expansion with IRA credits unlimited, i.e. large wind/solar/storage builds; this is the assumption most disputed after OBBBA and in light of utilities' actual gas procurement (section 6). (c) Scenario columns were identified by the sheet headers (Mid-case offset 0, then 6 columns per scenario, years 2025-2050 step 5; "Lookups" tab confirms offsets 0/6/12/...). (d) 2025 values are identical across scenarios by construction, as expected.

### 2.2 Gagnon & Cole 2022 (iScience)  [VERIFIED abstract/highlights; full text via PMC8873608]

- Gagnon, P., Cole, W. (2022). "Planning for the evolution of the electric grid with a long-run marginal emission rate." iScience 25(3): 103915. https://doi.org/10.1016/j.isci.2022.103915 . PMC8873608.
- Quote: "In this work we evaluate a lesser known metric-the long-run marginal emission rate (LRMER)-which incorporates both the operational and structural implication of changes in electricity demand... show that the LRMER can outperform the other two metrics at anticipating the emissions induced by a range of interventions." Highlight: "Integrating SRMER across an intervention's lifetime may not describe its total impact."
- No regional ERCOT/PJM numbers extracted (paper is methodological, with 2020-vintage Cambium data). Companion LRMER workbooks: 2020 (data.nrel.gov/submissions/170), 2021 (/183), 2022 (https://data.nrel.gov/submissions/206, DOI 10.7799/1909373), 2024 (above); a 2023 workbook likely exists but I did not locate it.

### 2.3 Gagnon & O'Shaughnessy 2024 (NREL)  [VERIFIED PDF text]

- Citation: Gagnon, P., O'Shaughnessy, E. (2024). Consequential Analysis of the Greenhouse Gas Emissions Impacts of Actions That Influence the Electric Grid: The Theory and Practice of Using Marginal Emissions Rates. NREL/TP-6A40-91580, December 2024. https://docs.nlr.gov/docs/fy25osti/91580.pdf (also https://www.nrel.gov/docs/fy25osti/91580.pdf). Funding note in the report: "Funding provided by Amazon.com Services LLC under agreement number FIA-20-17145." (disclose when citing).
- Short vs long run definitions: "Short-run analysis: Estimates or analysis performed assuming that capital assets are fixed, and therefore impacts are purely operational. Long-run analysis: ... assuming that capital assets can change in response to an action..."
- Recommended approach (Eq. 3): "MER = SRMER x w_t + LRMER x (1 - w_t)", with w_t "a weight designed to reflect the relative influence of the SRMER and LRMER terms, based on how long it is expected to take for the structural response to the intervention to occur." Worked example: 3-year lag and 20-year load, "this would equate to a w_t of 0.15." Also: "To the author's knowledge, no research exists providing guidance on appropriate values for w_t."
- Preference vs build margin: "LRMERs are not equivalent to the build margin ... This is the primary reason why this document recommends this method as preferable over the method described in the following section".
- On new loads: "Some uses of consequential emissions analysis seem, to the authors, to likely be generally accepted as suitable (e.g., long-lived prospective analysis of policies or loads, given its current widespread use for that purpose already)". The example in sec. 2.2 is "a hypothetical load addition in 2024, that will persist for 20 years". The report does not mention data centers by name (grep found none) and makes no explicit ERCOT/PJM statement. It also says "this paper does not make broad concluding statements about the suitability of current methods."
- Implication for a large, long-lived new load: a mostly-LRMER (low w_t) composite is the NREL recommended practice, but the LRMER must come from a model that reflects what is actually built (see 2.1 caveat on pre-OBBBA policy).

### 2.4 UNFCCC CDM TOOL07 (emission factor for an electricity system)  [PARTIAL: original PDF not retrievable]

- Citation: UNFCCC CDM, TOOL07 "Tool to calculate the emission factor for an electricity system", Version 07.0, https://cdm.unfccc.int/methodologies/PAmethodologies/tools/am-tool-07-v7.0.pdf . Version: Verra's draft states "TOOL07, v7.0 was adopted on 31 August 2018" and "v1.0 of this tool was adopted on 19 October 2007" (VERIFIED, Verra M0325 draft). A search snippet describes v7.0 as the CDM revision for small isolated grids; whether v7.0 is still the latest on the UNFCCC site is UNVERIFIED (a Verra consultation, Oct 2024, still references v7.0 as "most recent").
- Original TOOL07 text (combined-margin weights wOM/wBM defaults, BM 10-year age rule, OM options) could not be read: UNFCCC site returns an Incapsula bot check to scripted fetches and the browser PDF view had no extractable text. I do NOT give the original default weights from memory. UNVERIFIED.
- What IS verified (Verra draft "M0325 Electricity System Emission Factor", draft v1.0, 3 Oct 2024, https://verra.org/documents/m0325-electricity-system-emission-factor/ , which states it replaces specific TOOL07 paragraphs): 
  - Definitions: "Build margin (BM) emission factor: The emission factor representing future power plants in the electricity system whose construction and subsequent dispatch and generation would be displaced or affected by the project activity." "Combined margin (CM) emission factor: The weighted average of the operating margin and build margin emission factors..."
  - BM sample group (para. 75, same as TOOL07 steps a-c): "(a) Identify the set of five power units that started to supply electricity to the grid most recently (SET5 units)... (b) Identify the set of power units that started to supply electricity to the grid most recently and that comprise 20 percent of the total annual electricity generation ... (c) From SET5 units and SET>=20 per cent select the set of power units that comprises the larger annual electricity generation (SET sample)." (Verra notes it ignores TOOL07 steps d-f, i.e. the capacity-addition/age conditions, whose content I could not read.)
  - Verra's replacement weights (a DRAFT VCS revision, not TOOL07): projects supplying/saving grid electricity: wind/solar wOM=0.50/wBM=0.50 (first crediting period), 0.40/0.60 (second), 0.30/0.70 (third); other projects 0.40/0.60 then 0.25/0.75. Case 2, "projects increasing the consumption of electricity from the grid": "For all crediting periods: wOM = 1.0 and wBM = 0.0". Imports: "1.3 t CO2/MWh for projects increasing the consumption of electricity from the grid". Relevance: for a load-adding project, the CDM-lineage convention puts all weight on the OM (an average or operating margin), which supports a short-run view for loads; but this is a draft Verra rule, not CDM TOOL07 as such.
  - A default BM of "0.326 tCO2/MWh may be applied (NG-fired CCGT, based on best available technology)" when renewables <= 20% of installed capacity (para 91, Verra draft).
- GHG Protocol consultation feedback mentions "Default 0.5 build margin weight" and "UNFCCC CDM Tool07" as options for weighting (see 2.5), consistent with a 50/50 default but this is not the TOOL07 text.

### 2.5 GHG Protocol Scope 2 revision / consequential proposals  [VERIFIED from GHG Protocol documents]

- "Consequential Electricity Sector Emissions Impacts: Summary of Public Consultation Feedback," GHG Protocol, July 2026 (dated 2026.07.29), https://ghgprotocol.org/sites/default/files/2026-07/Consequential-ElectricitySectorEmissionsImpacts-SummaryofFeedback-2026.07.29.pdf (read). Consultation ran "from October 20, 2025 to January 31, 2026", 185 valid responses, "intended specifically to inform the Actions and Market Instruments (AMI) workstream as it develops sector-agnostic guidance for reporting the emissions impacts of actions." Covers OM and BM methods and "approaches for weighting operating margin against build margin impacts." It is a feedback summary, not a proposal with numbers. Support counts for weighting: GHGP Guidelines 45%, UNFCCC CDM Tool07 28%, "Default 0.5 build margin weight" 24%, intervention life cycle 19%, resource adequacy 13% (67 respondents). Quote: "Changes to electricity generation or consumption usually impact the operating margin initially, then transition to impacting the build margin as the grid reacts to the added generation or load."
- Status blog: https://ghgprotocol.org/blog/scope-2-market-based-method-update-2025-2026-public-consultation-current-status (read): "consolidated public consultation is 'slated for Q2 2027'", joint GHG Protocol-ISO Corporate Standard "slated for publication in Q4 2028". Search result summary (UNVERIFIED, not read in detail): the Scope 2 TWG's "Marginal Impact Method" (MIM) was not taken forward in Scope 2 and was routed to the AMI workstream.
- Bottom line: no adopted GHG Protocol rule on marginal/consequential Scope 2 as of 2026-10-26.

### 2.6 Studies of incremental data-center load emissions (capacity expansion / dispatch)

- EPRI (2024 white paper), "Powering Data Centers: U.S. Energy System and Emissions Impacts of Growing Loads", Oct 2024, https://restservice.epri.com/publicdownload/000000003002031198/0/Product (product 3002031198; read text). VERIFIED quote (Executive Summary): "The marginal CO2 emissions intensity of incremental generation for DC load declines over time and is 61-84% lower than the average intensity of the current grid by 2035. However, in the near term, the marginal CO2 intensity of incremental DC load is higher than the current grid due to increased dispatch of existing coal and natural gas generation (Figure 18)." Figure 18 gives t CO2/MWh values but is a graphic; I could not extract numbers. Policy basis: includes IRA credits phasing out when the power sector reaches 25% of 2022 emissions, so pre-OBBBA. A figure of "0.3-0.4 tCO2/MWh" appeared in a search-result summary of the 2026 update; UNVERIFIED (not found in the 2024 report text).
- EPRI, "Powering Intelligence 2026" FAQ (Feb 2026), https://restservice.epri.com/publicattachment/96784 (read). Quote: "Without carbon-free commitments, each additional megawatt-hour of data center electricity carries an emissions intensity similar to today's grid average." Qualitative, no numeric value or model details in the FAQ. Full report: https://esca.epri.com/products/3002034696/ (not read).
- Knittel, Senga & Wang (2025), "Flexible Data Centers and the Grid: Lower Costs, Higher Emissions?", NBER WP 34065, July 2025, https://www.nber.org/papers/w34065 (read PDF; working paper, not peer reviewed). Quote: "projected 2030 data center load growth relative to a system with no data center growth increases annual CO2 emissions by 47 Mmt (20%), 55 Mmt (58%), and 46 Mmt (24%) for the Mid-Atlantic, Texas, and WECC regions, respectively." Capacity expansion + dispatch model (PowerGenome/GenX-type, EIA-860 existing fleet, AEO 2022 fuel prices, 2030 only); coal, nuclear, hydro excluded from new builds. DERIVED rough check for Texas only: SI step list gives 135 TWh DC load in 2030 (high growth) and 19.2 TWh base DC load in the no-growth case, so incremental ~115.8 TWh; 55 Mmt / 115.8 TWh = ~0.47 t CO2/MWh. Caveats: assumes the "Texas" region equals the single zone in the worked example, results CO2 combustion only; treat as an order-of-magnitude. Not computed for Mid-Atlantic or WECC (I did not extract their loads).
- Bloomberg/BNEF analysis via Fortune (2026-08-18), https://fortune.com/2026/08/18/data-center-gas-plants-to-boost-u-s-power-emissions-by-20/ (news article, SECONDARY): 99 proposed on-site gas plants, 126 GW; ~318 Mt CO2/yr at 60-100% utilization assuming single-cycle burn rate; ~20% of 2025 US power-sector emissions (1,485 Mt). Not a per-MWh grid marginal rate. Relevant to the blog's off-grid framing.
- Environmental Integrity Project (2026), "Data Center Power Report," https://environmentalintegrity.org/wp-content/uploads/2026/06/EIP-Data-Center-Power-Report-EMBARGOED-for-7.1.26.pdf : search snippet says 74 gas plants, 662 Mt GHG/yr (UNVERIFIED, not read).
- Dallas Fed WP 2606 (2026): see 1.6. 
- Not found: any Princeton ZERO Lab/REPEAT, Rhodium, Energy Innovation, LBNL or MIT-published per-MWh emissions number for incremental data-center load. Searches returned nothing specific; do not cite these without finding the documents.

---------------------------------------------------------------------
## 3. Policy/dataset recency checks

- Latest AVERT: v4.3, 2023 data (Apr 2024). See 1.1.
- eGRID: the blog used eGRID 2023 averages; a third-party mirror lists eGRID2024 (ERCOT 0.319 kg CO2e/kWh, UNVERIFIED mirror) so a newer eGRID edition may exist and should be checked at epa.gov/egrid before reciting "2023".

---------------------------------------------------------------------
## 4. Cambium 2025: does it exist, and is it post-OBBBA?

- Verdict: no Cambium 2025 release found as of 2026-10-26. Latest is Cambium 2024 (fifth annual edition), released March-April 2025, pre-OBBBA.
- Checks performed: (1) https://www.nlr.gov/analysis/cambium (WebFetch): "In its fifth annual edition, the 2024 Cambium datasets have been updated"; lists the 2024 products only (Scenario Viewer, workbook https://data.nlr.gov/submissions/289 , report https://www.nlr.gov/docs/fy24osti/88507.pdf for earlier edition text) and no 2025 entry; no mention of OBBBA or SRMER on that page. (2) Data catalog page for the 2024 workbook shows "Last Updated 03/12/2026" with files dated 04-10-2025, i.e. no new version. (3) The Cambium 2024 report text says IRA credits do not phase out and Mid-case policies are "as they existed in August 2024". (4) A June 2026 NLR report (NLR/TP-6A40-95722, geothermal energy storage, https://docs.nlr.gov/docs/fy26osti/95722.pdf) still cites Cambium 2023/2024 datasets and says "Cambium is updated annually" (grep: no mention of Cambium 2025 or OBBBA). (5) scenarioviewer.nlr.gov loads its project list dynamically; I could not read it, so a Cambium 2025 project there cannot be excluded with certainty. (6) Web searches for "Cambium 2025" returned only 2024 and earlier releases. 
- Standard Scenarios 2025/OBBBA: not found (searches returned only law-firm OBBBA summaries). Tax-credit facts from those summaries, SECONDARY: wind/solar ITC/PTC end for projects not begun by 2026-07-04 unless placed in service by end-2027; other technologies phase down for construction starts after 2033 (law-firm summaries: Kirkland, Simpson Thacher; not primary text).
- NREL rename: all NREL URLs now resolve under nlr.gov (www.nrel.gov did not resolve from this machine).

---------------------------------------------------------------------
## 5. How to put the numbers on the same footing as the blog (suggested, not done)

The blog compares kg CO2e/MWh including upstream CH4 at matched leakage. Marginal sources above differ:
- AVERT, Holland, CEDM: combustion CO2 only, no upstream, so add upstream (at least for the gas share of the margin; Cambium precombustion for gas-heavy regions is ~105-140 kg CO2e/MWh on a ~410 kg combustion margin, e.g. ERCOT 2025: 137 precombustion CO2e vs 410 combustion).
- Cambium LRMER: provides both, kg CO2e/MWh.
- Region definitions are not interchangeable (AVERT Mid-Atlantic != PJM; Holland East != PJM; Cambium PJM_East/PJM_West; CEDM RFC).
- A clean sensitivity table would use: short-run: AVERT 2023 uniform (TX 587, Mid-Atl 618, US 648 kg CO2) + upstream; Holland 2019 (TX 492, East 638, US 591); long-run: Cambium 2024 Mid-case 2025 and 2030 values with an explicit flag that they are pre-OBBBA, and a NREL-style blend with w_t.

---------------------------------------------------------------------
## 6. What utilities are building for data-center load, and EIA planned 2026 additions

### 6.1 EIA planned 2026 additions  [VERIFIED via WebFetch of EIA page; underlying 860M not downloaded]
- EIA Today in Energy, "New U.S. electric generating capacity expected to reach a record high in 2026," 2026-02-20, https://www.eia.gov/todayinenergy/detail.php?id=67205 . Fetched values: total 86 GW; solar 43.4 GW; battery storage 24 GW; wind 11.8 GW; natural gas 6.3 GW (combined-cycle 3.3 GW, combustion turbine 2.8 GW). Source stated: "U.S. Energy Information Administration, Preliminary Monthly Electric Generator Inventory, December 2025." (Note: the fetch tool's summarizer returned the values; I did not re-read the page text itself, so treat as VERIFIED-by-tool; check the page before quoting.) Search snippet adds 2025 actual: 53 GW added, batteries 15 GW record in 2025 (SECONDARY).
- EIA-860M file: https://www.eia.gov/electricity/data/eia860m/ (monthly xlsx, a few MB; not downloaded). Gas additions are small in 2026 because turbine backlogs delay builds toward 2028-2030, so 2026 additions understate the gas procurement for data centers.

### 6.2 Entergy Louisiana / Meta Hyperion  [PRIMARY order VERIFIED; capacity figure from hearing transcript VERIFIED]
- Louisiana Public Service Commission Order No. U-37425, "Entergy Louisiana, LLC, ex parte," decided at the August 20, 2025 Business and Executive Session. https://lpscpubvalence.lpsc.louisiana.gov/portal/PSC/ViewFile?fileId=nDWn%2Fjuc2+A%3D (PDF, 2.5 MB; read). Quote: "the three new 1x1 Combined Cycle Combustion Turbine ('CCCT') generators (the 'Planned Generators') ... two of which will be located near the Customer's site and one of which will be located at the Company's existing Waterford site near Killona, Louisiana". Customer: Meta Platforms via Laidley LLC, Richland Parish. Also approved: ELL "may solicit, procure and designate to Customer 1,500 MW of solar and/or hybrid" resources. The order contrasts with "Otherwise Needed Generators" (two combined cycle resources with CODs 2041 and 2044 and two CTs 2042-2043 in the resource plan) i.e. the plants are pulled forward by the data center.
- LPSC hearing transcript, Aug 20, 2025 (https://www.lpsc.louisiana.gov/docs/transcripts/August-20-2025-BE.pdf; read): "three combined cycle combustion turbines, totaling 2,262 megawatts". Commission vote 4-1 and in-service dates (Richland Parish late 2028; Waterford by end-2029) are from Entergy's press release/news (SECONDARY): https://www.entergy.com/news/entergy-louisiana-receives-lpsc-approval-for-major-infrastructure-investments-to-support-metas-data-center-and-improve-reliability . Order did not discuss emissions per MWh (grep).

### 6.3 Georgia Power  [SECONDARY]
- 2025 IRP approved by Georgia PSC, 2025-07-15, unanimous (Utility Dive, https://www.utilitydive.com/news/georgia-power-irp-coal-gas-plants-data-centers/753170/, SECONDARY): ~8,500 MW load growth over six years, mainly data centers; up to 4,000 MW renewables (initial 1,100 MW solicitation), >1,500 MW battery storage, 268 MW gas upgrades at Plant McIntosh; continued operation of Scherer and Bowen coal (4,000 MW) co-firing with gas to 2038.
- December 2025 PSC certification of ~9,885 MW of new resources "mainly for data centers", "about two-thirds ... natural gas-fired units" (Perkins Coie and SELC summaries via search; another report says gas is 58%) UNVERIFIED against the PSC order. Large-load pipeline "approximately 69,000 megawatts" (search snippet, UNVERIFIED).

### 6.4 Dominion, AEP, Xcel  [mostly UNVERIFIED]
- Dominion FY2025 10-K (https://www.sec.gov/Archives/edgar/data/715957/000119312526063120/d-20251231.htm , search snippet only): "In 2025, we connected 11 data centers with a combined capacity of 744 MW, and had more than 48 GW of capacity in various stages of contracting as of December 2025"; data centers 28% of Virginia Power sales in 2025. Chesterfield Energy Reliability Center (1 GW) approved, fuel/technology not confirmed (UNVERIFIED).
- AEP: 22 GW data-center pipeline per a secondary site (UNVERIFIED); AEP approved on-site generation for two data centers (PUCO, June 2025) and a 1 GW Bloom fuel cell agreement (Nov 2024) (SECONDARY).
- Xcel: not researched.

---------------------------------------------------------------------
## 7. Files and downloads (all URLs, none large)

| File | URL | Size |
|---|---|---|
| AVERT v4.3 avoided emission rates 2017-2023 (xlsx) | https://www.epa.gov/system/files/documents/2024-04/avert_emission_rates_04-11-24_0.xlsx | 256 KB |
| AVERT older rates 2007-2018 | https://www.epa.gov/system/files/other-files/2021-09/avert_emission_rates_05-30-19.xlsx | not checked |
| Cambium 2024 workbook (LRMER, costs, by GEA, scenarios, 2025-2050) | https://data.nlr.gov/system/files/289/1744314776-Cambium24_Workbook.xlsx | 25.3 MB |
| Cambium GEA shapefiles | https://data.nlr.gov/system/files/289/1744314776-gea_shapefiles.zip | 288 KB |
| Cambium full hourly data incl. SRMER | https://scenarioviewer.nlr.gov/ (project Cambium 2024) | not verified |
| Cambium 2024 documentation | https://docs.nlr.gov/docs/fy25osti/93005.pdf | ~2 MB |
| Gagnon & O'Shaughnessy 2024 | https://docs.nlr.gov/docs/fy25osti/91580.pdf | 1.7 MB |
| CMU CEDM MEF spreadsheet (2006-2011) | https://www.cmu.edu/cedm/tools-for-cedm/files/marginal_emissions_factors-3.xlsx | 199 KB |
| Holland et al. SI (Table S2 etc.) | https://www.ebi.ac.uk/europepmc/webservices/rest/PMC8872735/supplementaryFiles | 1.4 MB zip |
| EPRI 2024 white paper | https://restservice.epri.com/publicdownload/000000003002031198/0/Product | 8.2 MB |
| NBER w34065 | https://www.nber.org/system/files/working_papers/w34065/w34065.pdf | 9.9 MB |
| LPSC Order U-37425 | link in 6.2 | 2.5 MB |
| Verra M0325 draft | https://verra.org/documents/m0325-electricity-system-emission-factor/ | 139 KB |
| GHG Protocol consequential feedback summary | https://ghgprotocol.org/sites/default/files/2026-07/Consequential-ElectricitySectorEmissionsImpacts-SummaryofFeedback-2026.07.29.pdf | 715 KB |
| EIA-860M | https://www.eia.gov/electricity/data/eia860m/ | few MB, not checked |
| EPA CEMS hourly (to compute your own regional MEFs) | https://campd.epa.gov/data (CAMPD bulk) | large, not checked |
| Derived (this folder) | cambium2024_lrmer_annual_by_region.csv | small |

---------------------------------------------------------------------
## 8. Open items / not found

- Original TOOL07 v7.0 weights and BM age rules (blocked site).
- Cambium SRMER numbers by region (Scenario Viewer only).
- Any 2020-2025 empirical SRMER for ERCOT/PJM/SPP/TVA/PacifiCorp East/WACM/EPE beyond AVERT 2023 (region mapping unverified) and the CEDM 2006-2011 NERC values. WattTime annual MOER not published.
- Princeton/REPEAT, Rhodium, Energy Innovation, LBNL, MIT per-MWh results for incremental data-center load.
- Primary Georgia PSC, Dominion IRP, AEP, Xcel documents; EPRI Figure 18 values.
- Holland et al. reply (PNAS e2214219119) not read.

---------------------------------------------------------------------
## 9. Addendum (2026-10-26, main session): EPA §111 power-plant rule status  [SECONDARY]

These come from law-firm client alerts found by web search; the Federal Register text was not read.
- Beveridge & Diamond: EPA "published the final rule partially repealing the 2024 Carbon Pollution Standards on September 17, 2026", effective November 16, 2026. https://www.bdlaw.com/publications/epa-partially-repeals-power-plant-carbon-rules-punts-questions-of-broader-authority-to-new-proposal/
- Jackson Walker: the Administrator signed the repeal and a supplemental proposal to end power-plant GHG regulation entirely on September 14, 2026. https://www.jw.com/news/insights-epa-carbon-pollution-ghg-regulation/
- Relevance: Cambium 2024's scenarios include the 2024 §111 rule (domain review §2.4). Its long-run marginal emission rates therefore assume a coal-retirement and new-gas constraint that has since been partly removed.
